<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Watts &amp; Wire — Building Electrical Systems</title>
<meta name="description" content="An interactive primer on architectural electrical systems: volts, amps, ohms and watts, kW versus kWh, AC and three-phase power, kVA and power factor, wire and breaker sizing, grounding, one-line diagrams, panel schedules, load calculations, electrical rooms and plan symbols.">
<style>
/* =====================================================================
   VISUAL SYSTEM — Plate V (shares its palette with the other plates)
   ===================================================================== */
:root{
  --paper:#f7f3ea; --paper-2:#f1ebdf; --paper-3:#e9e1d1; --sheet:#fbf9f4;
  --ink:#1f1d1a; --ink-2:#47433c; --ink-3:#7d776c; --ink-4:#a69f92; --rule:#d3cab8; --rule-2:#e2dbcc;
  --blue:#4c6f93; --blue-2:#7f9dbb; --blue-3:#c9d7e4; --blue-4:#e4ebf1;
  --terra:#ad543a; --terra-2:#cf8a71; --terra-3:#ecd2c4; --terra-4:#f6e7df;
  --olive:#5f7444; --olive-4:#e7ecdd; --amber:#a7792b; --amber-4:#f5ecd9; --bad:#8b1d1d; --bad-4:#f6e2df;
  --glow:#f0b43c;
  /* conductors */
  --c-blk:#22201c; --c-red:#c23b22; --c-blu:#2563a8; --c-wht:#ffffff; --c-grn:#3d8b45; --c-cu:#b8743d;
  --c-brn:#7a4a24; --c-org:#d9771f; --c-yel:#c9a400; --c-gry:#8d8a83; --wire-edge:#47433c;
  --water:#4f86b8;
  --serif:"Iowan Old Style","Palatino Linotype",Palatino,"Book Antiqua","URW Palladio L",Georgia,serif;
  --sans:"Avenir Next","Segoe UI","Helvetica Neue",Helvetica,Arial,sans-serif;
  --cond:"Avenir Next Condensed","Arial Narrow","Helvetica Neue","Segoe UI",sans-serif;
  --mono:ui-monospace,"SF Mono",Menlo,Consolas,"Liberation Mono",monospace;
  color-scheme:light;
}
@media (prefers-color-scheme:dark){
  :root:not([data-theme="light"]){
    --paper:#16191d; --paper-2:#1c2025; --paper-3:#262b31; --sheet:#1a1e23;
    --ink:#ece6da; --ink-2:#c9c2b5; --ink-3:#9a9387; --ink-4:#6f6a61; --rule:#3a3f46; --rule-2:#2c3137;
    --blue:#8fb3d6; --blue-2:#6f93b8; --blue-3:#34485c; --blue-4:#1e2933;
    --terra:#e3906f; --terra-2:#b86a52; --terra-3:#5a3428; --terra-4:#2d201b;
    --olive:#a3bd80; --olive-4:#222a1c; --amber:#d6a95a; --amber-4:#2c2518; --bad:#e57373; --bad-4:#3a1f1f;
    --glow:#f0b43c;
    --c-blk:#d9d3c7; --c-red:#e0654b; --c-blu:#6ea3df; --c-wht:#f4f1ea; --c-grn:#6cbf74; --c-cu:#d29a62;
    --c-brn:#b07a4d; --c-org:#eb9447; --c-yel:#e2c23d; --c-gry:#a5a29b; --wire-edge:#0e1012;
    --water:#6fa6d6;
    color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --paper:#16191d; --paper-2:#1c2025; --paper-3:#262b31; --sheet:#1a1e23;
  --ink:#ece6da; --ink-2:#c9c2b5; --ink-3:#9a9387; --ink-4:#6f6a61; --rule:#3a3f46; --rule-2:#2c3137;
  --blue:#8fb3d6; --blue-2:#6f93b8; --blue-3:#34485c; --blue-4:#1e2933;
  --terra:#e3906f; --terra-2:#b86a52; --terra-3:#5a3428; --terra-4:#2d201b;
  --olive:#a3bd80; --olive-4:#222a1c; --amber:#d6a95a; --amber-4:#2c2518; --bad:#e57373; --bad-4:#3a1f1f;
  --glow:#f0b43c;
  --c-blk:#d9d3c7; --c-red:#e0654b; --c-blu:#6ea3df; --c-wht:#f4f1ea; --c-grn:#6cbf74; --c-cu:#d29a62;
  --c-brn:#b07a4d; --c-org:#eb9447; --c-yel:#e2c23d; --c-gry:#a5a29b; --wire-edge:#0e1012;
  --water:#6fa6d6;
  color-scheme:dark;
}
*{box-sizing:border-box}
html,body{margin:0;background:var(--paper);color:var(--ink);font-family:var(--sans);font-size:14px;line-height:1.5;-webkit-font-smoothing:antialiased}
body{min-height:100vh;overflow-x:hidden}
button,input,select{font:inherit;color:inherit}
h1,h2,h3,h4{font-family:var(--serif);font-weight:normal;margin:0;color:var(--ink)}
a{color:var(--blue)}
.cap{font-family:var(--cond);text-transform:uppercase;letter-spacing:.12em;font-size:10.5px;color:var(--ink-3)}
.mono,.num{font-family:var(--mono);font-variant-numeric:tabular-nums}
:focus-visible{outline:2px solid var(--blue-2);outline-offset:2px}
sub,sup{font-size:.72em;line-height:0}

/* ---------- masthead ---------- */
.masthead{display:flex;align-items:flex-end;justify-content:space-between;gap:12px 20px;padding:16px 24px 10px;flex-wrap:wrap;border-bottom:1px solid var(--rule)}
.title-block h1{font-size:28px;line-height:1.08}
.title-block h1 em{color:var(--ink-2)}
.title-block .cap{margin-bottom:6px}
.title-block .cap a{color:var(--ink-3)}
.mast-tools{display:flex;gap:6px;align-items:center;flex-wrap:wrap}
.tbtn{border:1px solid var(--rule);background:var(--sheet);padding:3px 10px;border-radius:2px;cursor:pointer;font-size:12px;line-height:18px;color:var(--ink-2);white-space:nowrap}
.tbtn:hover{border-color:var(--ink-3);color:var(--ink)}
.tbtn.on{background:var(--ink);border-color:var(--ink);color:var(--paper)}
.tbtn.warn.on{background:var(--bad);border-color:var(--bad);color:#fff}
.tbtn:disabled{opacity:.4;cursor:default}
.seg{display:inline-flex;border:1px solid var(--rule);border-radius:2px;overflow:hidden;flex-wrap:wrap}
.seg .tbtn{border:0;border-radius:0;border-right:1px solid var(--rule)}
.seg .tbtn:last-child{border-right:0}

/* ---------- module nav ---------- */
.modnav{display:flex;gap:0;overflow-x:auto;padding:0 18px;border-bottom:1px solid var(--rule);background:var(--paper);position:sticky;top:0;z-index:20;scrollbar-width:thin}
.modnav button{flex:none;border:0;background:none;padding:10px 9px 8px;font-family:var(--cond);text-transform:uppercase;letter-spacing:.08em;font-size:11px;color:var(--ink-3);cursor:pointer;border-bottom:2px solid transparent;margin-bottom:-1px;white-space:nowrap}
.modnav button b{font-family:var(--serif);font-weight:normal;font-size:13px;letter-spacing:0;margin-right:5px;color:var(--ink-4)}
.modnav button:hover{color:var(--ink)}
.modnav button.on{color:var(--ink);border-bottom-color:var(--terra)}
.modnav button.on b{color:var(--terra)}

main{padding:18px 24px 60px;max-width:1500px;margin:0 auto}
.mod{display:none}
.mod.on{display:block;animation:fadein .25s ease-out}
@keyframes fadein{from{opacity:0}to{opacity:1}}
.mod-head{display:flex;justify-content:space-between;align-items:flex-end;gap:10px 20px;flex-wrap:wrap;margin-bottom:12px}
.mod-head h2{font-size:25px;line-height:1.15}
.mod-head h2 .fn{font-family:var(--cond);font-size:11px;letter-spacing:.14em;color:var(--terra);text-transform:uppercase;display:block;margin-bottom:3px}
.lede{font-family:var(--serif);font-size:15.5px;color:var(--ink-2);font-style:italic;max-width:820px;margin:4px 0 0}
.nextprev{display:flex;gap:6px}

/* split: figure + side panel */
.split{display:grid;grid-template-columns:minmax(0,1fr) 380px;gap:20px;align-items:start;margin-bottom:22px}
.figure{background:var(--sheet);border:1px solid var(--rule);box-shadow:inset 0 0 0 6px var(--sheet),inset 0 0 0 7px var(--rule-2);padding:10px;min-width:0}
.figure svg{display:block;width:100%;height:auto}
.figcap{display:flex;justify-content:space-between;align-items:center;gap:8px 14px;flex-wrap:wrap;padding:6px 2px 0;font-size:11.5px;color:var(--ink-3)}
.side{background:var(--paper);border:1px solid var(--rule-2);padding:14px 16px;min-width:0;position:sticky;top:52px;max-height:calc(100vh - 70px);overflow:auto}
.side h3,.card h3{font-size:19px;line-height:1.2;margin-bottom:4px}
.side h4,.card h4{font-size:14.5px;margin:14px 0 4px;padding-top:9px;border-top:1px solid var(--rule-2)}
.side p,.prose p,.card p{margin:0 0 9px;color:var(--ink-2)}
.side ul,.prose ul,.card ul,.card ol{margin:0 0 9px;padding-left:18px;color:var(--ink-2)}
.side li,.prose li,.card li{margin-bottom:3px}
.grid2{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:18px;margin-bottom:20px}
.grid3{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:16px;margin-bottom:20px}
.card{background:var(--sheet);border:1px solid var(--rule-2);padding:14px 16px;min-width:0}
.card.wide{grid-column:1/-1}
.card .figure{padding:6px;box-shadow:none;border-color:var(--rule-2);background:var(--paper)}

/* controls */
.ctls{display:flex;flex-wrap:wrap;gap:8px 16px;align-items:center;padding:8px 2px 2px}
.ctl{display:flex;align-items:center;gap:8px;flex-wrap:wrap}
.ctl input[type=range]{width:180px;accent-color:var(--terra)}
.ctl output{font-family:var(--mono);font-size:12px;min-width:64px;color:var(--ink)}
.chips{display:flex;flex-wrap:wrap;gap:4px;margin:4px 0}
.chip{font-size:11.5px;border:1px solid var(--rule);background:var(--sheet);padding:2px 8px;border-radius:2px;cursor:pointer;color:var(--ink-2);line-height:18px}
.chip:hover{border-color:var(--ink-3);color:var(--ink)}
.chip.on{background:var(--ink);border-color:var(--ink);color:var(--paper)}
.chip small{font-family:var(--mono);font-size:10px;opacity:.7;margin-left:4px}
select.sel,input.inp{border:1px solid var(--rule);background:var(--sheet);padding:3px 6px;border-radius:2px;font-size:12.5px}
select.sel{max-width:100%}
.form > span{min-width:0}
input.inp{font-family:var(--mono);width:90px}
input.inp.w60{width:64px}
label.chk{display:inline-flex;gap:5px;align-items:center;font-size:12.5px;color:var(--ink-2);cursor:pointer}
label.chk input{accent-color:var(--terra)}
.form{display:grid;grid-template-columns:auto minmax(0,1fr);gap:6px 12px;align-items:center;font-size:12.5px;margin:6px 0 10px}
.form > span{color:var(--ink-3)}

/* readouts */
.tiles{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:8px;margin:6px 0 10px}
.tile{border:1px solid var(--rule-2);background:var(--sheet);padding:7px 10px;border-top:3px solid var(--tc,var(--ink-3))}
.tile .cap{display:block}
.tile .big{font-family:var(--serif);font-size:24px;line-height:1.1;color:var(--ink)}
.tile .big small{font-size:14px;color:var(--ink-3)}
.tile .sub{font-size:11px;color:var(--ink-3)}
.result{font-family:var(--serif);font-size:30px;line-height:1.1;color:var(--ink);margin:4px 0}
.result small{font-size:15px;color:var(--ink-3)}
.eq{font-family:var(--mono);font-size:12px;color:var(--ink-2);background:var(--paper-2);border:1px solid var(--rule-2);padding:6px 9px;margin:6px 0 9px;line-height:1.6;overflow-x:auto;white-space:nowrap}
.eq b{color:var(--terra);font-weight:normal}
.kv{width:100%;border-collapse:collapse;font-size:12.5px;margin:6px 0 10px}
.kv td,.kv th{border-bottom:1px dotted var(--rule);padding:4px 6px 4px 0;vertical-align:top;text-align:left}
.kv th{font-family:var(--cond);font-weight:normal;text-transform:uppercase;letter-spacing:.1em;font-size:10px;color:var(--ink-3);border-bottom:1px solid var(--rule)}
.kv td:first-child{color:var(--ink-3)}
.kv td.n,.kv th.n{font-family:var(--mono);text-align:right;white-space:nowrap}
.kv tr.tot td{border-top:1px solid var(--ink-3);border-bottom:0;color:var(--ink);font-weight:600}
.kv tr.hl td{background:var(--terra-4)}
.kv tr.row{cursor:pointer}
.kv tr.row:hover td{background:var(--paper-2)}
.kv.data td:first-child{color:var(--ink)}
.tblwrap{overflow-x:auto}
.pill{display:inline-block;font-family:var(--cond);font-size:10px;letter-spacing:.1em;text-transform:uppercase;border:1px solid currentColor;padding:0 6px;border-radius:2px;color:var(--ink-3);vertical-align:1px;white-space:nowrap}
.pill.ok{color:var(--olive)}.pill.bad{color:var(--bad)}.pill.warn{color:var(--amber)}.pill.live{color:var(--olive)}.pill.dead{color:var(--ink-4)}.pill.em{color:var(--terra)}
.note{font-size:12px;color:var(--ink-3);border-top:1px solid var(--rule-2);padding-top:7px;margin-top:10px}
.callout{border-left:3px solid var(--blue-2);background:var(--blue-4);padding:7px 10px;margin:8px 0 10px;font-size:13px;color:var(--ink-2)}
.callout.warn{border-color:var(--terra-2);background:var(--terra-4)}
.callout.ok{border-color:var(--olive);background:var(--olive-4)}
.callout.bad{border-color:var(--bad);background:var(--bad-4)}
.callout b{color:var(--ink)}
.callout p:last-child{margin-bottom:0}
.linkbtn{border:0;background:none;padding:0;color:var(--blue);cursor:pointer;text-decoration:underline;text-underline-offset:2px;font-size:inherit}
.status{font-family:var(--serif);font-size:15px;color:var(--ink);padding:2px 2px 8px;min-height:28px;display:flex;gap:10px;align-items:baseline;flex-wrap:wrap}
.status .badge{font-family:var(--cond);text-transform:uppercase;letter-spacing:.1em;font-size:10px;padding:2px 7px;border:1px solid currentColor;border-radius:2px}
.status .badge.ok{color:var(--olive)}.status .badge.bad{color:var(--bad);background:var(--bad-4)}.status .badge.warn{color:var(--amber)}
.status small{font-family:var(--sans);font-size:12px;color:var(--ink-3)}
.bar{height:8px;background:var(--paper-3);border-radius:1px;overflow:hidden;position:relative}
.bar i{display:block;height:100%;background:var(--terra)}

/* ---------- SVG drawing classes ---------- */
svg text{font-family:var(--cond);fill:var(--ink-2)}
.t-sm{font-size:10px;fill:var(--ink-3)}
.t-xs{font-size:8.5px;fill:var(--ink-3)}
.t-md{font-size:12px;fill:var(--ink-2)}
.t-lg{font-family:var(--serif);font-size:16px;fill:var(--ink)}
.t-xl{font-family:var(--serif);font-size:24px;fill:var(--ink)}
.t-mono{font-family:var(--mono);font-size:11px;fill:var(--ink)}
.t-zone{font-size:10.5px;letter-spacing:.16em;text-transform:uppercase;fill:var(--ink-4)}
.t-mid{text-anchor:middle}
.t-end{text-anchor:end}
.t-terra{fill:var(--terra)}
.s-ink{stroke:var(--ink-2);fill:none}
.s-rule{stroke:var(--rule);fill:none}
.f-sheet{fill:var(--sheet)}
.f-paper{fill:var(--paper)}
.f-paper2{fill:var(--paper-2)}
.eq-box{fill:var(--sheet);stroke:var(--ink-2);stroke-width:1.2}
.grid-l{stroke:var(--rule-2);stroke-width:1}
.axis-l{stroke:var(--ink-3);stroke-width:1}
.wedge{stroke:var(--wire-edge);fill:none;stroke-linecap:round;stroke-linejoin:round}
.hot-blk{stroke:var(--c-blk)}.hot-red{stroke:var(--c-red)}.hot-blu{stroke:var(--c-blu)}.neu{stroke:var(--c-wht)}.egc{stroke:var(--c-grn)}.gec{stroke:var(--c-cu)}
.hot-brn{stroke:var(--c-brn)}.hot-org{stroke:var(--c-org)}.hot-yel{stroke:var(--c-yel)}.neu-gry{stroke:var(--c-gry)}
.flow{fill:none;stroke:#fff;stroke-width:1.4;stroke-dasharray:3 8;stroke-linecap:round;animation:flow 1s linear infinite;pointer-events:none}
.flow.fast{animation-duration:.35s;stroke-width:2.2}
.flow.rev{animation-direction:reverse}
@keyframes flow{from{stroke-dashoffset:11}to{stroke-dashoffset:0}}
.paused .flow{animation-play-state:paused}
.clickable{cursor:pointer}
.hov{fill:none;stroke:var(--blue-2);stroke-width:1.5;opacity:0;pointer-events:none}
.clickable:hover > .hov{opacity:.9}
.selr{fill:none;stroke:var(--terra);stroke-width:2;stroke-dasharray:4 3;opacity:0;pointer-events:none}
.sel > .selr{opacity:1}
.dim{opacity:.25;transition:opacity .3s}
.dead-w{opacity:.28}
@media (prefers-reduced-motion:reduce){.flow{animation:none;stroke-dasharray:2 5}}

/* tooltip */
#tip{position:fixed;left:0;top:0;z-index:40;max-width:300px;background:var(--sheet);border:1px solid var(--ink-3);border-left:3px solid var(--terra);padding:7px 10px 8px;box-shadow:0 3px 14px rgba(31,29,26,.18);pointer-events:none;opacity:0;transform:translateY(3px);transition:opacity .12s,transform .12s;font-size:12px;line-height:1.4;color:var(--ink-2)}
#tip.on{opacity:1;transform:none}
#tip b{font-family:var(--serif);font-weight:normal;font-size:14.5px;color:var(--ink);display:block;line-height:1.2;margin-bottom:2px}
@media (hover:none){#tip{display:none}}

/* panel schedule */
.psched{width:100%;border-collapse:collapse;font-size:11.5px;min-width:720px}
.psched th{font-family:var(--cond);font-weight:normal;text-transform:uppercase;letter-spacing:.08em;font-size:9.5px;color:var(--ink-3);padding:3px 4px;border-bottom:1px solid var(--ink-3);text-align:left}
.psched td{padding:2px 4px;border-bottom:1px solid var(--rule-2);height:23px;color:var(--ink-2);white-space:nowrap}
.psched td.ck{font-family:var(--mono);color:var(--ink-3);width:26px;text-align:center}
.psched td.ph{font-family:var(--cond);text-align:center;width:24px;color:var(--paper);font-size:11px}
.psched td.ph.A{background:var(--c-blk)}.psched td.ph.B{background:var(--c-red)}.psched td.ph.C{background:var(--c-blu)}
.psched td.va,.psched td.br{font-family:var(--mono);text-align:right;width:56px}
.psched td.ds{max-width:200px;overflow:hidden;text-overflow:ellipsis}
.psched tr td.cont{color:var(--ink-4)}
.psched td.x{width:20px;text-align:center}
.psched td.x button{border:0;background:none;color:var(--ink-4);cursor:pointer;padding:0 3px;font-size:13px}
.psched td.x button:hover{color:var(--bad)}
.psched td.sp{color:var(--ink-4);font-style:italic}
.psched td.mine{background:var(--paper-2)}

/* glossary & quiz */
.gl-tools{display:flex;gap:10px;align-items:center;flex-wrap:wrap;margin-bottom:10px}
.gl-tools input{border:1px solid var(--rule);background:var(--sheet);padding:5px 9px;border-radius:2px;width:300px;max-width:100%}
.gl-list{columns:2 380px;column-gap:28px}
.gl-item{break-inside:avoid;padding:7px 0 8px;border-bottom:1px dotted var(--rule)}
.gl-item h4{font-size:15px;margin:0 0 2px;border:0;padding:0}
.gl-item h4 small{font-family:var(--cond);font-size:10px;letter-spacing:.1em;text-transform:uppercase;color:var(--ink-4);margin-left:6px}
.gl-item p{margin:0;color:var(--ink-2);font-size:13px}
.q{background:var(--sheet);border:1px solid var(--rule-2);padding:12px 14px;margin-bottom:10px}
.q h4{font-size:15px;margin:0 0 6px;border:0;padding:0}
.q .opts{display:grid;gap:4px}
.q .opt{text-align:left;border:1px solid var(--rule);background:var(--paper);padding:5px 9px;border-radius:2px;cursor:pointer;font-size:13px;color:var(--ink-2)}
.q .opt:hover{border-color:var(--ink-3)}
.q .opt.right{border-color:var(--olive);background:var(--olive-4);color:var(--ink)}
.q .opt.wrong{border-color:var(--bad);background:var(--bad-4)}
.q .why{margin-top:7px;font-size:12.5px;color:var(--ink-2);display:none}
.q.done .why{display:block}

/* cheat sheet */
.sheetgrid{columns:3 330px;column-gap:18px}
.sheetgrid .card{break-inside:avoid;margin-bottom:16px}
.fx{font-family:var(--mono);font-size:12.5px;color:var(--ink);display:block;padding:2px 0}

footer{max-width:1500px;margin:0 auto;padding:12px 24px 40px;font-size:11.5px;color:var(--ink-3);border-top:1px solid var(--rule-2)}

@media (max-width:1100px){
  .split{grid-template-columns:1fr}
  .side{position:static;max-height:none}
  .grid3{grid-template-columns:1fr 1fr}
}
@media (max-width:760px){
  .masthead{padding:14px 16px 10px}
  main{padding:14px 16px 50px}
  .modnav{padding:0 8px}
  .grid2,.grid3{grid-template-columns:minmax(0,1fr)}
  .title-block h1{font-size:21px}
  .ctl input[type=range]{width:140px}
  .tiles{grid-template-columns:1fr 1fr}
  .kv{display:block;overflow-x:auto}
  footer{padding:12px 16px 40px}
}
@media print{
  @page{margin:12mm}
  body{background:#fff}
  .modnav,.mast-tools,.noprint{display:none!important}
  .side{position:static;max-height:none;overflow:visible}
  .split,.grid2,.grid3{grid-template-columns:1fr}
  .figure,.card{box-shadow:none;break-inside:avoid}
}
</style>
</head>
<body>
<header class="masthead">
  <div class="title-block">
    <div class="cap"><a href="../">Plate V</a> · From first principles to the electrical room · Educational, not a design tool or code book</div>
    <h1>Watts &amp; Wire — <em>how a building's electrical system works</em></h1>
  </div>
  <div class="mast-tools">
    <span class="cap">Theme</span>
    <div class="seg" role="group" aria-label="Colour theme">
      <button class="tbtn" data-theme-btn="auto">Auto</button>
      <button class="tbtn" data-theme-btn="light">Light</button>
      <button class="tbtn" data-theme-btn="dark">Dark</button>
    </div>
    <button class="tbtn" id="printBtn" title="Print the current section">Print</button>
  </div>
</header>

<nav class="modnav" id="modnav" aria-label="Sections"></nav>

<main id="main"></main>

<footer>
  Educational models, simplified on purpose. Code references are to the 2020 and 2023 editions of the National Electrical Code (NFPA 70), which most US states, Florida included, have adopted in one of those editions; rules change between editions and local amendments apply. Ampacities, sizes and densities are typical illustrative values. Real projects are designed by a licensed electrical engineer and approved by the authority having jurisdiction (AHJ). Everything runs in your browser; no data leaves the page.
</footer>
<div id="tip" role="tooltip"></div>
<script>
"use strict";
/* =====================================================================
   1. UTILITIES, STATE, NAVIGATION
   ===================================================================== */
const $ = (s, r = document) => r.querySelector(s);
const $$ = (s, r = document) => Array.from(r.querySelectorAll(s));
const esc = s => String(s).replace(/[&<>"]/g, c => ({ "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;" }[c]));
const clamp = (v, a, b) => Math.max(a, Math.min(b, v));
const lerp = (a, b, t) => a + (b - a) * t;
const SQ3 = Math.sqrt(3);
const RM = window.matchMedia && window.matchMedia("(prefers-reduced-motion: reduce)").matches;
const NS = "http://www.w3.org/2000/svg";

/* number formatting */
const sig = (n, d = 3) => {
  if (!isFinite(n)) return "—";
  const a = Math.abs(n);
  if (a === 0) return "0";
  if (a >= 1000) return Math.round(n).toLocaleString("en-US");
  const dec = Math.max(0, d - 1 - Math.floor(Math.log10(a)));
  return (+n.toFixed(dec)).toLocaleString("en-US", { maximumFractionDigits: dec });
};
const fmt = (n, dec = 0) => isFinite(n) ? n.toLocaleString("en-US", { minimumFractionDigits: dec, maximumFractionDigits: dec }) : "—";
const money = n => "$" + fmt(n, n < 100 ? 2 : 0);
function si(v, unit, d = 3) {
  if (!isFinite(v)) return "— " + unit;
  const a = Math.abs(v);
  const P = [[1e9, "G"], [1e6, "M"], [1e3, "k"], [1, ""], [1e-3, "m"], [1e-6, "µ"]];
  if (a === 0) return "0 " + unit;
  for (const [f, p] of P) if (a >= f * 0.9995) return sig(v / f, d) + " " + p + unit;
  return sig(v / 1e-6, d) + " µ" + unit;
}

const STORE_KEY = "wattsWireLab.v1";
const state = (() => {
  const base = { mod: "basics", theme: "auto" };
  try { const s = JSON.parse(localStorage.getItem(STORE_KEY) || "{}"); return Object.assign(base, s); } catch (e) { return base; }
})();
let saveTimer = null;
function save() {
  clearTimeout(saveTimer);
  saveTimer = setTimeout(() => { try { localStorage.setItem(STORE_KEY, JSON.stringify(state)); } catch (e) { /* storage blocked: run without it */ } }, 150);
}

function applyTheme() {
  const r = document.documentElement;
  if (state.theme === "auto") r.removeAttribute("data-theme"); else r.setAttribute("data-theme", state.theme);
  $$("[data-theme-btn]").forEach(b => b.classList.toggle("on", b.dataset.themeBtn === state.theme));
}

const MODS = [
  ["basics", "I", "Volts, amps & watts"],
  ["energy", "II", "kW vs kWh"],
  ["ac", "III", "AC & phases"],
  ["kva", "IV", "kVA, PF & amps"],
  ["wire", "V", "Wire & breakers"],
  ["ground", "VI", "Grounding & shock"],
  ["oneline", "VII", "The building one-line"],
  ["loads", "VIII", "Panels & load calcs"],
  ["space", "IX", "Rooms & drawings"],
  ["sheet", "X", "Formulas & numbers"],
  ["glossary", "XI", "Glossary"],
  ["quiz", "XII", "Check yourself"]
];
const RENDER = {}, TICK = {}, rendered = {};
function go(mod, opts = {}) {
  if (!MODS.find(m => m[0] === mod)) mod = "basics";
  state.mod = mod; save();
  $$("#modnav button").forEach(b => b.classList.toggle("on", b.dataset.mod === mod));
  $$(".mod").forEach(s => s.classList.toggle("on", s.id === "m-" + mod));
  if (!rendered[mod]) { RENDER[mod]($("#m-" + mod)); rendered[mod] = true; }
  if (opts.after) opts.after();
  if (!opts.keepScroll) window.scrollTo({ top: 0, behavior: "auto" });
  const btn = $(`#modnav button[data-mod="${mod}"]`);
  if (btn && btn.scrollIntoView) btn.scrollIntoView({ block: "nearest", inline: "nearest" });
  hideTip();
}
document.addEventListener("click", e => {
  const a = e.target.closest("[data-go]");
  if (!a) return;
  e.preventDefault();
  const [mod, id] = a.dataset.go.split(":");
  if (mod === "glossary" && id) go("glossary", { after: () => glossaryFind(id) });
  else if (mod === "oneline" && id) go("oneline", { after: () => olSelect(id) });
  else go(mod);
});
const goLink = (mod, text) => `<button class="linkbtn" data-go="${mod}">${text}</button>`;

function modHead(i, title, lede) {
  const idx = MODS.findIndex(m => m[0] === i);
  const prev = MODS[idx - 1], next = MODS[idx + 1];
  return `<div class="mod-head"><div><h2><span class="fn">Section ${MODS[idx][1]}</span>${title}</h2><p class="lede">${lede}</p></div>
  <div class="nextprev noprint">${prev ? `<button class="tbtn" data-go="${prev[0]}">← ${esc(prev[2])}</button>` : ""}${next ? `<button class="tbtn" data-go="${next[0]}">${esc(next[2])} →</button>` : ""}</div></div>`;
}

/* ---- tooltip: any element with data-tip="Title|body" ---- */
const tip = $("#tip");
let tipEl = null;
function showTip(el, x, y) {
  const raw = el.getAttribute("data-tip"); if (!raw) return;
  const [h, ...rest] = raw.split("|");
  tip.innerHTML = `<b>${esc(h)}</b>${rest.length ? esc(rest.join("|")) : ""}`;
  tip.classList.add("on"); tipEl = el; moveTip(x, y);
}
function moveTip(x, y) {
  const w = tip.offsetWidth, h = tip.offsetHeight;
  let L = x + 14, T = y + 16;
  if (L + w > innerWidth - 8) L = x - w - 14;
  if (T + h > innerHeight - 8) T = y - h - 12;
  tip.style.left = Math.max(6, L) + "px"; tip.style.top = Math.max(6, T) + "px";
}
function hideTip() { tip.classList.remove("on"); tipEl = null; }
document.addEventListener("pointerover", e => {
  if (e.pointerType === "touch") return;
  const el = e.target.closest && e.target.closest("[data-tip]");
  if (el) { if (el !== tipEl) showTip(el, e.clientX, e.clientY); } else if (tipEl) hideTip();
});
document.addEventListener("pointermove", e => { if (tipEl) moveTip(e.clientX, e.clientY); });
document.addEventListener("scroll", hideTip, { passive: true });

/* ---- svg helpers ---- */
const P = pts => "M" + pts.map(p => (+p[0].toFixed(2)) + "," + (+p[1].toFixed(2))).join("L");
/* a conductor: an outlined coloured stroke (edges keep white and black visible on both themes) */
function wire(d, cls, w = 2.4, extra = "") {
  return `<path d="${d}" class="wedge" stroke-width="${w + 1.6}" ${extra}/><path d="${d}" class="${cls}" fill="none" stroke-width="${w}" stroke-linecap="round" stroke-linejoin="round" ${extra}/>`;
}

/* ---- animation loop ---- */
let lastT = performance.now();
function frame(now) {
  const dt = Math.min(0.05, (now - lastT) / 1000); lastT = now;
  const f = TICK[state.mod];
  if (f && !document.hidden) { try { f(dt, now / 1000); } catch (e) { console.error(e); } }
  requestAnimationFrame(frame);
}

/* =====================================================================
   2. SHARED ELECTRICAL DATA
   ===================================================================== */
/* Copper building wire. NEC Table 310.16 (2020) ampacities at 30 °C ambient, no more than three
   current-carrying conductors; THHN outside diameter from Chapter 9 Table 5. */
const AWG = [
  // size, circular mils, THHN OD (in), Cu 60 °C, Cu 75 °C, Cu 90 °C
  ["14", 4110, 0.111, 15, 20, 25],
  ["12", 6530, 0.130, 20, 25, 30],
  ["10", 10380, 0.164, 30, 35, 40],
  ["8", 16510, 0.216, 40, 50, 55],
  ["6", 26240, 0.254, 55, 65, 75],
  ["4", 41740, 0.324, 70, 85, 95],
  ["3", 52620, 0.352, 85, 100, 115],
  ["2", 66360, 0.384, 95, 115, 130],
  ["1", 83690, 0.446, 110, 130, 145],
  ["1/0", 105600, 0.486, 125, 150, 170],
  ["2/0", 133100, 0.532, 145, 175, 195],
  ["3/0", 167800, 0.584, 165, 200, 225],
  ["4/0", 211600, 0.642, 195, 230, 260],
  ["250", 250000, 0.711, 215, 255, 290],
  ["300", 300000, 0.766, 240, 285, 320],
  ["350", 350000, 0.817, 260, 310, 350],
  ["400", 400000, 0.864, 280, 335, 380],
  ["500", 500000, 0.949, 320, 380, 430]
].map(([s, cm, od, a60, a75, a90]) => ({ s, cm, od, a60, a75, a90, name: +s >= 250 ? s + " kcmil" : s + " AWG" }));
/* 240.4(D): small conductors are limited to 15/20/30 A overcurrent protection */
const SMALL = { "14": 15, "12": 20, "10": 30 };
const usable = (w, col = "a75") => SMALL[w.s] ? Math.min(SMALL[w.s], w[col]) : w[col];
/* NEC 240.6(A) standard ampere ratings */
const STD_OCPD = [15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, 6000];
const nextOCPD = a => STD_OCPD.find(s => s >= a - 1e-9) || null;
/* smallest copper conductor (or parallel sets of 500 kcmil) whose ampacity covers `amps` */
function pickWire(amps, col = "a75") {
  const w = AWG.find(x => usable(x, col) >= amps - 1e-9);
  if (w) return { sets: 1, w, amp: usable(w, col) };
  const big = AWG[AWG.length - 1], n = Math.ceil(amps / big[col]);
  return { sets: n, w: big, amp: n * big[col] };
}
const wireName = p => (p.sets > 1 ? p.sets + " sets × " : "") + p.w.name;

/* voltage systems, with how amps are found from VA */
const VSYS = {
  "120": { label: "120 V, 1φ (one hot + neutral)", v: 120, ph: 1 },
  "208-1": { label: "208 V, 1φ (two legs of a 208Y/120 system)", v: 208, ph: 1 },
  "240": { label: "240 V, 1φ (L1–L2 of 120/240)", v: 240, ph: 1 },
  "277": { label: "277 V, 1φ (one leg of 480Y/277 to neutral)", v: 277, ph: 1 },
  "208-3": { label: "208 V, 3φ (208Y/120)", v: 208, ph: 3 },
  "480-3": { label: "480 V, 3φ (480Y/277)", v: 480, ph: 3 },
  "480-1": { label: "480 V, 1φ (two legs of 480Y/277)", v: 480, ph: 1 }
};
const ampsFromVA = (va, sys) => sys.ph === 3 ? va / (SQ3 * sys.v) : va / sys.v;

/* =====================================================================
   3. SECTION I — VOLTS, AMPS, OHMS & WATTS
   ===================================================================== */
const OHM_LOADS = [
  { id: "led", name: "LED lamp", w: 9, v: 120 },
  { id: "inc", name: "60 W incandescent", w: 60, v: 120 },
  { id: "toast", name: "Toaster", w: 1200, v: 120 },
  { id: "heat", name: "Space heater", w: 1500, v: 120 },
  { id: "hair", name: "Hair dryer", w: 1800, v: 120 },
  { id: "wh", name: "Water-heater element", w: 4500, v: 240 }
].map(l => Object.assign(l, { r: l.v * l.v / l.w }));
const VPRE = [[1.5, "AA cell"], [12, "car"], [24, "thermostat"], [120, "outlet"], [208, ""], [240, ""], [277, ""], [480, ""]];
const B = { v: 120, r: 9.6, load: "heat", water: false, ac: false, ph: 0, t: 0, I: 0 };
const rFromSlider = x => Math.pow(10, x / 250);       // 0..1000 → 1 Ω .. 10 kΩ
const sliderFromR = r => clamp(Math.log10(r) * 250, 0, 1000);
const RECT_P = 2 * (420 + 220);
function rectPt(s) {
  s = ((s % RECT_P) + RECT_P) % RECT_P;
  if (s < 420) return [140 + s, 60];
  if (s < 640) return [560, 60 + (s - 420)];
  if (s < 1060) return [560 - (s - 640), 280];
  return [140, 280 - (s - 1060)];
}

RENDER.basics = el => {
  const loop = "M140,60H560V280H140Z";
  el.innerHTML = modHead("basics", "Volts, amps, ohms &amp; watts", "Four quantities explain almost everything in a building's electrical system. Voltage pushes, current flows, resistance decides how much flows, and power is what the load actually does with it: heat, light or motion.") + `
  <div class="split">
    <div>
      <div class="figure">
        <svg viewBox="0 0 720 340" id="ohmSvg" role="img" aria-label="A simple circuit: source, wire, ammeter, load and voltmeter">
          <defs><radialGradient id="ohmGlow"><stop offset="0" stop-color="var(--glow)" stop-opacity=".95"/><stop offset=".55" stop-color="var(--glow)" stop-opacity=".35"/><stop offset="1" stop-color="var(--glow)" stop-opacity="0"/></radialGradient></defs>
          <path d="${loop}" id="ohmPipe" fill="none" stroke="var(--blue-3)" stroke-width="20" stroke-linejoin="round" opacity="0"/>
          <g id="ohmWire">${wire(loop, "hot-blk", 2.6)}</g>
          <circle id="ohmGlowC" cx="560" cy="170" r="92" fill="url(#ohmGlow)" opacity=".5"/>
          <g id="ohmDots"></g>
          <g data-tip="Source|Something that pushes: a battery, a generator or the utility transformer. Its voltage is the push between its two terminals.">
            <circle cx="140" cy="170" r="34" class="eq-box"/>
            <g id="ohmSrcDC"><path d="M124,160H156M130,172H150M124,184H156M130,196H150" stroke="var(--ink-2)" stroke-width="2"/><text x="164" y="160" class="t-sm">+</text></g>
            <path id="ohmSrcAC" d="M118,170C126,150 132,150 140,170S154,190 162,170" fill="none" stroke="var(--ink-2)" stroke-width="2" opacity="0"/>
          </g>
          <g data-tip="Ammeter / flow meter|Measures current: how much charge flows past a point each second. It sits in the loop (in series) because the same current flows through every part of a single loop.">
            <circle cx="350" cy="60" r="20" class="eq-box"/><text x="350" y="65" class="t-lg t-mid" id="ohmAmmSym">A</text>
          </g>
          <g data-tip="Load|The thing that does work. Its resistance (ohms) decides how much current flows at a given voltage. Lower resistance means more current and more power.">
            <rect x="532" y="112" width="56" height="116" rx="3" class="eq-box"/>
            <path id="ohmZig" d="M560,118L548,128L572,140L548,152L572,164L548,176L572,188L548,200L572,212L560,222" fill="none" stroke="var(--ink-2)" stroke-width="1.8"/>
          </g>
          <path d="M588,130H650V150M588,210H650V190" fill="none" stroke="var(--ink-3)" stroke-dasharray="3 3"/>
          <g data-tip="Voltmeter / pressure gauge|Measures voltage between two points, so it connects across the load (in parallel). Voltage always has two ends: there is no voltage 'at' a single point.">
            <circle cx="650" cy="170" r="20" class="eq-box"/><text x="650" y="175" class="t-lg t-mid" id="ohmVmSym">V</text>
          </g>
          <text x="188" y="150" class="t-sm" id="ohmLSrc">SOURCE · voltage</text><text x="188" y="174" class="t-xl" id="ohmVSrc">120 V</text>
          <text x="350" y="104" class="t-sm t-mid" id="ohmLAmm">CURRENT</text><text x="350" y="128" class="t-xl t-mid" id="ohmVAmm">12.5 A</text>
          <text x="520" y="150" class="t-sm t-end" id="ohmLLoad">LOAD · resistance</text><text x="520" y="174" class="t-xl t-end" id="ohmVLoad">9.6 Ω</text>
          <text x="350" y="216" class="t-sm t-mid" id="ohmLPow">POWER OUT OF THE LOAD (V × I)</text><text x="350" y="246" class="t-xl t-mid t-terra" id="ohmVPow">1.50 kW</text>
          <text x="650" y="214" class="t-sm t-mid" id="ohmLVm">across load</text>
          <text x="360" y="320" class="t-sm t-mid" id="ohmFoot">Moving dots show conventional current: out of the + terminal, through the load, back to −.</text>
        </svg>
      </div>
      <div class="ctls">
        <div class="ctl"><span class="cap">Source voltage</span><input type="range" id="ohmV" min="0" max="480" step="1" value="120" aria-label="Source voltage"><output id="ohmVo">120 V</output></div>
        <div class="chips" id="ohmVChips">${VPRE.map(([v, n]) => `<button class="chip" data-v="${v}">${v} V${n ? `<small>${n}</small>` : ""}</button>`).join("")}</div>
      </div>
      <div class="ctls">
        <div class="ctl"><span class="cap">Load resistance</span><input type="range" id="ohmR" min="0" max="1000" step="1" aria-label="Load resistance"><output id="ohmRo"></output></div>
        <div class="chips" id="ohmLChips">${OHM_LOADS.map(l => `<button class="chip" data-load="${l.id}">${l.name}<small>${fmt(l.w)} W @ ${l.v} V</small></button>`).join("")}</div>
      </div>
      <div class="ctls">
        <div class="seg" role="group" aria-label="Analogy"><button class="tbtn on" id="ohmElec">Electric</button><button class="tbtn" id="ohmWater">Water analogy</button></div>
        <div class="seg" role="group" aria-label="Current type"><button class="tbtn on" id="ohmDC">DC (battery)</button><button class="tbtn" id="ohmAC">AC (building power)</button></div>
      </div>
    </div>
    <aside class="side" id="ohmSide"></aside>
  </div>

  <div class="grid2">
    <div class="card">
      <h3>The formula wheel</h3>
      <p>Know any two of the four quantities and you can find the other two. Click a formula to see when to use it.</p>
      <div class="figure"><svg viewBox="0 0 300 300" id="wheelSvg" role="img" aria-label="Ohm's law and power formula wheel"></svg></div>
      <p id="wheelCap" class="note">P is power (watts), I is current (amps), V is voltage (volts), R is resistance (ohms). I comes from the French <i>intensité</i>.</p>
    </div>
    <div class="card">
      <h3>Solve any two</h3>
      <p>Type any two values; the other two are worked out. Use plain units (V, A, Ω, W).</p>
      <div class="form" id="solveForm">
        <span>Voltage V</span><span><input class="inp" data-q="V" inputmode="decimal" aria-label="Voltage in volts"> V</span>
        <span>Current I</span><span><input class="inp" data-q="I" inputmode="decimal" aria-label="Current in amps"> A</span>
        <span>Resistance R</span><span><input class="inp" data-q="R" inputmode="decimal" aria-label="Resistance in ohms"> Ω</span>
        <span>Power P</span><span><input class="inp" data-q="P" inputmode="decimal" aria-label="Power in watts"> W</span>
      </div>
      <div class="eq" id="solveEq">Try: 1,500 W and 120 V (a space heater).</div>
      <button class="tbtn" id="solveClear">Clear</button>
      <h4>Prefixes you will meet</h4>
      <table class="kv">
        <tr><th>Prefix</th><th>×</th><th>In a building</th></tr>
        <tr><td>milli (m)</td><td class="n">÷ 1,000</td><td>5 mA trips a GFCI; 30 mA can stop a heart</td></tr>
        <tr><td>kilo (k)</td><td class="n">× 1,000</td><td>1.5 kW kettle; 13.2 kV utility line; 75 kVA transformer</td></tr>
        <tr><td>mega (M)</td><td class="n">× 1,000,000</td><td>A hospital peaks around 2–5 MW; a 2.5 MVA service transformer</td></tr>
        <tr><td>giga (G)</td><td class="n">× 10⁹</td><td>Power plants (GW); a city's yearly use (GWh)</td></tr>
      </table>
    </div>
  </div>
  <div class="grid3">
    <div class="card"><h3>Voltage: the push</h3><p>Voltage is a difference in electrical pressure <b>between two points</b>. A bird on one wire feels nothing, because both feet are at the same voltage. In buildings it is fixed by the utility and the transformers: 120, 208, 240, 277 or 480 V.</p><p>You pick the voltage for each load. You don't calculate it.</p></div>
    <div class="card"><h3>Current: the flow</h3><p>Current (amps) is how much charge flows each second. <b>Current is what heats wire</b>, so wires, breakers, panels and transformers are all rated in amps. The load decides the current: at a fixed voltage, a bigger appliance has a <i>lower</i> resistance and pulls more amps.</p></div>
    <div class="card"><h3>Power: the work</h3><p>Power (watts) = volts × amps. It is the rate at which a load turns electricity into heat, light or motion. 1,000 W = 1 kW. Because P = V × I, the same power at a higher voltage needs fewer amps, which means smaller wire. ${goLink("kva", "See why big buildings use 480 V →")}</p></div>
  </div>
  <div class="card" style="margin-bottom:20px">
    <h3>What the numbers feel like</h3>
    <div class="tblwrap"><table class="kv data">
      <tr><th>Thing</th><th class="n">Power</th><th class="n">Current</th><th>Notes</th></tr>
      <tr><td>Phone charger</td><td class="n">5–20 W</td><td class="n">0.1 A</td><td>at 120 V</td></tr>
      <tr><td>LED lamp (replaces a 60 W bulb)</td><td class="n">9 W</td><td class="n">0.08 A</td><td>LED office lighting runs about 0.5–0.8 W/ft²</td></tr>
      <tr><td>Refrigerator (running)</td><td class="n">150 W</td><td class="n">1.3 A</td><td>cycles on and off</td></tr>
      <tr><td>Microwave, toaster, hair dryer</td><td class="n">1,000–1,800 W</td><td class="n">8–15 A</td><td>this is why one appliance can fill a 15 or 20 A circuit</td></tr>
      <tr><td>3-ton central AC (Florida house)</td><td class="n">≈3–4 kW</td><td class="n">≈15 A @ 240 V</td><td>about 1 kW per ton of cooling for a modern unit</td></tr>
      <tr><td>Electric range, all burners</td><td class="n">8–12 kW</td><td class="n">≈40 A @ 240 V</td><td>on a 40 or 50 A two-pole breaker</td></tr>
      <tr><td>EV charger (Level 2)</td><td class="n">7–11 kW</td><td class="n">32–48 A @ 240 V</td><td>a continuous load, so the circuit is sized at 125%</td></tr>
      <tr><td>Whole house at peak</td><td class="n">8–15 kW</td><td class="n">up to ≈60 A</td><td>on a 200 A service: the service is sized for the worst case</td></tr>
      <tr><td>100,000 ft² office at peak</td><td class="n">≈1 MW</td><td class="n">≈1,300 A @ 480 V 3φ</td><td>a 1,600–2,000 A switchboard</td></tr>
    </table></div>
  </div>`;

  /* dots */
  const g = $("#ohmDots");
  let h = "";
  for (let i = 0; i < 32; i++) h += `<circle r="3.2" class="odot" fill="var(--terra)"/>`;
  g.innerHTML = h;
  $("#ohmR").value = sliderFromR(B.r);
  $("#ohmV").addEventListener("input", e => { B.v = +e.target.value; ohmUpdate(); });
  $("#ohmR").addEventListener("input", e => { B.r = rFromSlider(+e.target.value); B.load = null; ohmUpdate(); });
  $("#ohmVChips").addEventListener("click", e => { const c = e.target.closest("[data-v]"); if (!c) return; B.v = +c.dataset.v; $("#ohmV").value = Math.round(B.v); ohmUpdate(); });
  $("#ohmLChips").addEventListener("click", e => { const c = e.target.closest("[data-load]"); if (!c) return; const L = OHM_LOADS.find(l => l.id === c.dataset.load); B.load = L.id; B.r = L.r; B.v = L.v; $("#ohmV").value = L.v; $("#ohmR").value = sliderFromR(L.r); ohmUpdate(); });
  $("#ohmElec").onclick = () => { B.water = false; ohmUpdate(); };
  $("#ohmWater").onclick = () => { B.water = true; ohmUpdate(); };
  $("#ohmDC").onclick = () => { B.ac = false; ohmUpdate(); };
  $("#ohmAC").onclick = () => { B.ac = true; ohmUpdate(); };
  buildWheel();
  initSolver();
  ohmUpdate();
};

function ohmUpdate() {
  const I = B.r > 0 ? B.v / B.r : 0, Pw = B.v * I;
  B.I = I;
  const L = OHM_LOADS.find(l => l.id === B.load);
  $("#ohmVo").textContent = sig(B.v) + " V";
  $("#ohmRo").textContent = si(B.r, "Ω");
  $$("#ohmVChips .chip").forEach(c => c.classList.toggle("on", +c.dataset.v === B.v));
  $$("#ohmLChips .chip").forEach(c => c.classList.toggle("on", c.dataset.load === B.load));
  $("#ohmElec").classList.toggle("on", !B.water); $("#ohmWater").classList.toggle("on", B.water);
  $("#ohmDC").classList.toggle("on", !B.ac); $("#ohmAC").classList.toggle("on", B.ac);
  const W = B.water;
  $("#ohmPipe").setAttribute("opacity", W ? 1 : 0);
  $("#ohmWire").style.opacity = W ? 0.25 : 1;
  $$("#ohmDots .odot").forEach(d => d.setAttribute("fill", W ? "var(--water)" : "var(--terra)"));
  $("#ohmSrcDC").style.opacity = B.ac ? 0 : 1; $("#ohmSrcAC").setAttribute("opacity", B.ac ? 1 : 0);
  $("#ohmLSrc").textContent = W ? "PUMP · pressure" : "SOURCE · voltage";
  $("#ohmLAmm").textContent = W ? "FLOW RATE" : "CURRENT";
  $("#ohmLLoad").textContent = W ? "NARROW PIPE · restriction" : (L ? "LOAD · " + L.name.toLowerCase() : "LOAD · resistance");
  $("#ohmLPow").textContent = W ? "WORK DONE (PRESSURE × FLOW)" : "POWER OUT OF THE LOAD (V × I)";
  $("#ohmLVm").textContent = W ? "pressure drop" : "across load";
  $("#ohmAmmSym").textContent = W ? "Q" : "A";
  $("#ohmVmSym").textContent = W ? "Δp" : "V";
  $("#ohmVSrc").textContent = sig(B.v) + " V";
  $("#ohmVAmm").textContent = si(I, "A");
  $("#ohmVLoad").textContent = si(B.r, "Ω");
  $("#ohmVPow").textContent = si(Pw, "W");
  $("#ohmFoot").textContent = W ? "Water analogy: pressure ≈ volts, flow ≈ amps, a narrow pipe ≈ ohms. It breaks down for AC, but it's right about the basics." : (B.ac ? "In AC the push reverses 120 times a second (60 cycles), so charge rocks back and forth. Power is still delivered every half-cycle." : "Moving dots show conventional current: out of the + terminal, through the load, back to −.");
  $("#ohmGlowC").setAttribute("opacity", clamp(Math.sqrt(Pw / 2500), 0.04, 1).toFixed(3));
  $("#ohmZig").setAttribute("stroke", Pw > 3000 ? "var(--bad)" : Pw > 600 ? "var(--terra)" : "var(--ink-2)");

  let warn = "";
  if (L && Math.abs(B.v - L.v) > 0.5) {
    const ratio = (B.v / L.v) ** 2;
    warn = ratio > 1.3 ? `<div class="callout bad"><b>Wrong voltage.</b> The ${L.name.toLowerCase()} is built for ${L.v} V. At ${sig(B.v)} V its resistance is the same, so current rises with voltage and power rises with the <i>square</i> of voltage: ${sig(ratio, 2)}× its rated ${fmt(L.w)} W. It would overheat and fail.</div>`
      : ratio < 0.8 ? `<div class="callout warn"><b>Under-voltage.</b> At ${sig(B.v)} V the ${L.name.toLowerCase()} makes only ${Math.round(ratio * 100)}% of its rated heat (power goes with V²). A 240 V water heater on a 208 V building runs at 75%, which is why equipment is ordered for the building's actual voltage.</div>` : "";
  }
  if (I > 20) warn += `<div class="callout warn"><b>${si(I, "A")} is more than a 20 A circuit carries.</b> A building's ordinary branch circuits are 15 or 20 A. A load like this needs its own circuit, a higher voltage, or both.</div>`;
  $("#ohmSide").innerHTML = `
    <h3>${W ? "In water terms" : "Reading the circuit"}</h3>
    <div class="tiles">
      <div class="tile" style="--tc:var(--blue)"><span class="cap">${W ? "Pressure ≈ " : ""}Voltage</span><span class="big">${sig(B.v)} <small>V</small></span><span class="sub">volts: the push</span></div>
      <div class="tile" style="--tc:var(--terra)"><span class="cap">${W ? "Flow ≈ " : ""}Current</span><span class="big">${si(I, "A").replace(/ (\S+)$/, " <small>$1</small>")}</span><span class="sub">amps: the flow</span></div>
      <div class="tile" style="--tc:var(--ink-3)"><span class="cap">${W ? "Restriction ≈ " : ""}Resistance</span><span class="big">${si(B.r, "Ω").replace(/ (\S+)$/, " <small>$1</small>")}</span><span class="sub">ohms: how hard it is to flow</span></div>
      <div class="tile" style="--tc:var(--amber)"><span class="cap">Power</span><span class="big">${si(Pw, "W").replace(/ (\S+)$/, " <small>$1</small>")}</span><span class="sub">watts: the rate of work</span></div>
    </div>
    <div class="eq">I = V ÷ R = ${sig(B.v)} ÷ ${sig(B.r)} = <b>${sig(I)} A</b><br>P = V × I = ${sig(B.v)} × ${sig(I)} = <b>${sig(Pw)} W</b><br>also P = I² × R = ${sig(I)}² × ${sig(B.r)} = ${sig(I * I * B.r)} W</div>
    ${warn}
    <h4>Try this</h4>
    <ul>
      <li>Pick the <b>space heater</b>, then the <b>LED lamp</b>. Same 120 V, but the heater's resistance is far lower, so it pulls 170 times the current.</li>
      <li>Pick the <b>toaster</b> and slide the voltage up to 240 V. Current doubles, and power goes up 4×. That is why you never plug a 120 V appliance into 240 V.</li>
      <li>Switch to <b>AC</b>. In buildings the voltage swings back and forth 60 times a second, but the formulas still hold for heaters and lamps. ${goLink("ac", "Section III")} explains AC.</li>
    </ul>
    <p class="note">This model treats every load as a fixed resistor. That is exactly right for heaters and toasters, and close enough for intuition everywhere else. Motors and electronics draw current differently (see ${goLink("kva", "power factor")}).</p>`;
}
TICK.basics = (dt, t) => {
  if (RM) return;
  const I = B.I || 0;
  const speed = 45 * Math.log10(1 + 10 * I);
  B.ph += speed * dt; B.t += dt;
  const off = B.ac ? Math.sin(2 * Math.PI * 0.7 * B.t) * Math.min(26, 6 + speed * 0.35) : 0;
  const base = B.ac ? 0 : B.ph;
  const dots = $$("#ohmDots .odot"), n = dots.length;
  dots.forEach((d, i) => { const [x, y] = rectPt(i * RECT_P / n + base + off); d.setAttribute("cx", x.toFixed(1)); d.setAttribute("cy", y.toFixed(1)); });
};

/* ---- the formula wheel ---- */
const WHEEL = [
  { q: "P", a0: 180, f: [["V × I", "V", "I"], ["I² × R", "I", "R"], ["V² ÷ R", "V", "R"]], col: "var(--amber)" },
  { q: "I", a0: 270, f: [["V ÷ R", "V", "R"], ["P ÷ V", "P", "V"], ["√(P ÷ R)", "P", "R"]], col: "var(--terra)" },
  { q: "R", a0: 0, f: [["V ÷ I", "V", "I"], ["V² ÷ P", "V", "P"], ["P ÷ I²", "P", "I"]], col: "var(--ink-3)" },
  { q: "V", a0: 90, f: [["I × R", "I", "R"], ["P ÷ I", "P", "I"], ["√(P × R)", "P", "R"]], col: "var(--blue)" }
];
const QN = { P: "power", I: "current", R: "resistance", V: "voltage" };
function annulus(cx, cy, r1, r2, a0, a1) {
  const p = (r, a) => [cx + r * Math.cos(a * Math.PI / 180), cy + r * Math.sin(a * Math.PI / 180)];
  const [x1, y1] = p(r2, a0), [x2, y2] = p(r2, a1), [x3, y3] = p(r1, a1), [x4, y4] = p(r1, a0);
  return `M${x1.toFixed(1)},${y1.toFixed(1)}A${r2},${r2} 0 0 1 ${x2.toFixed(1)},${y2.toFixed(1)}L${x3.toFixed(1)},${y3.toFixed(1)}A${r1},${r1} 0 0 0 ${x4.toFixed(1)},${y4.toFixed(1)}Z`;
}
function buildWheel() {
  const c = 150; let h = "";
  WHEEL.forEach((Q, qi) => {
    h += `<path d="${annulus(c, c, 0.01, 52, Q.a0, Q.a0 + 90)}" fill="${Q.col}" opacity=".9"/>`;
    const am = (Q.a0 + 45) * Math.PI / 180;
    h += `<text x="${c + 28 * Math.cos(am)}" y="${c + 28 * Math.sin(am) + 7}" class="t-xl t-mid" style="fill:var(--paper)">${Q.q}</text>`;
    Q.f.forEach((F, fi) => {
      const a0 = Q.a0 + fi * 30, a1 = a0 + 30, mid = (a0 + 15) * Math.PI / 180;
      h += `<g class="clickable wseg" data-q="${qi}" data-f="${fi}"><path d="${annulus(c, c, 56, 144, a0 + 0.6, a1 - 0.6)}" fill="var(--paper-2)" stroke="${Q.col}" stroke-width="1"/>
        <text x="${(c + 101 * Math.cos(mid)).toFixed(1)}" y="${(c + 101 * Math.sin(mid) + 4).toFixed(1)}" class="t-md t-mid" style="font-family:var(--mono);font-size:10.5px">${F[0]}</text></g>`;
    });
  });
  const svg = $("#wheelSvg");
  svg.innerHTML = h;
  svg.addEventListener("click", e => {
    const g = e.target.closest(".wseg"); if (!g) return;
    $$(".wseg path", svg).forEach(p => p.setAttribute("fill", "var(--paper-2)"));
    $("path", g).setAttribute("fill", "var(--terra-3)");
    const Q = WHEEL[+g.dataset.q], F = Q.f[+g.dataset.f];
    $("#wheelCap").innerHTML = `<b>${Q.q} = ${F[0]}</b>: use it to find ${QN[Q.q]} when you know ${QN[F[1]]} and ${QN[F[2]]}. ${{
      "P|V × I": "The everyday one: a 20 A circuit at 120 V can deliver 2,400 W.",
      "I|P ÷ V": "The one you'll use most: a 1,500 W heater at 120 V draws 12.5 A.",
      "P|I² × R": "Why wire heats up: losses grow with the square of current. Double the amps, four times the heat.",
      "V|I × R": "Voltage drop: 16 A through 0.2 Ω of wire loses 3.2 V before reaching the load."
    }[Q.q + "|" + F[0]] || ""}`;
  });
}
function initSolver() {
  const order = [];
  const ins = $$("#solveForm input");
  const val = q => { const x = parseFloat(String($(`#solveForm input[data-q="${q}"]`).value).replace(/,/g, "")); return isFinite(x) && x > 0 ? x : null; };
  function solve() {
    const known = order.filter(q => val(q) !== null).slice(-2);
    ins.forEach(i => { if (!known.includes(i.dataset.q)) { i.value = ""; i.style.fontStyle = ""; } else i.style.fontStyle = "normal"; });
    if (known.length < 2) { $("#solveEq").textContent = "Enter one more value."; return; }
    let { V, I, R, P: Pw } = { V: val("V"), I: val("I"), R: val("R"), P: val("P") };
    const k = known.slice().sort().join("");
    if (k === "IV") { R = V / I; Pw = V * I; } else if (k === "RV") { I = V / R; Pw = V * V / R; }
    else if (k === "PV") { I = Pw / V; R = V * V / Pw; } else if (k === "IR") { V = I * R; Pw = I * I * R; }
    else if (k === "IP") { V = Pw / I; R = Pw / (I * I); } else if (k === "PR") { V = Math.sqrt(Pw * R); I = Math.sqrt(Pw / R); }
    const out = { V, I, R, P: Pw };
    ins.forEach(i => { if (!known.includes(i.dataset.q)) { i.value = sig(out[i.dataset.q], 4); i.style.fontStyle = "italic"; } });
    $("#solveEq").innerHTML = `Known: ${known.map(q => q + " = " + sig(out[q], 4)).join(", ")}<br>→ V = <b>${sig(V, 4)} V</b>, I = <b>${sig(I, 4)} A</b>, R = <b>${sig(R, 4)} Ω</b>, P = <b>${sig(Pw, 4)} W</b>`;
  }
  ins.forEach(i => i.addEventListener("input", () => { const q = i.dataset.q; const j = order.indexOf(q); if (j >= 0) order.splice(j, 1); if (i.value.trim()) order.push(q); solve(); }));
  $("#solveClear").onclick = () => { order.length = 0; ins.forEach(i => { i.value = ""; }); $("#solveEq").textContent = "Try: 1,500 W and 120 V (a space heater)."; };
}

/* =====================================================================
   4. SECTION II — POWER vs ENERGY (kW vs kWh), AND DEMAND
   ===================================================================== */
const MAPPS = [
  { id: "base", name: "Always on (fridge avg, router, standby)", kw: 0.3, lock: true },
  { id: "light", name: "LED lighting", kw: 0.25 },
  { id: "tv", name: "TV & computers", kw: 0.3 },
  { id: "ac", name: "Central AC (3 ton)", kw: 3.5 },
  { id: "wh", name: "Water heater", kw: 4.5 },
  { id: "oven", name: "Oven", kw: 2.5 },
  { id: "dry", name: "Clothes dryer", kw: 5.0 },
  { id: "ev", name: "EV charger", kw: 7.2 },
  { id: "pool", name: "Pool pump", kw: 1.5 }
];
const EM = { on: new Set(["base", "light", "ac"]), t: 0, clock: 6, kwh: 0, hist: [[0, 4.05]], play: false, speed: 1.5 };
const CALC_DEF = [
  ["LED lighting (20 lamps × 9 W)", 180, 5], ["Refrigerator", 150, 10], ["Central AC, 3 ton (summer)", 3000, 8],
  ["Electric water heater", 4500, 2.5], ["Range & oven", 2500, 1], ["Clothes dryer", 5000, 0.6],
  ["Pool pump (single speed)", 1500, 6], ["EV charging, Level 2", 7200, 1], ["TV, computers, chargers", 300, 6], ["Dishwasher", 1200, 0.8]
];
const DEM_B = [12, 12, 12, 12, 12, 14, 20, 40, 60, 70, 74, 76, 78, 80, 80, 78, 72, 60, 40, 26, 18, 14, 12, 12];
const emKW = () => MAPPS.filter(a => EM.on.has(a.id)).reduce((s, a) => s + a.kw, 0);

RENDER.energy = el => {
  if (!state.calc) state.calc = { rows: CALC_DEF.map(r => r.slice()), rate: 0.15 };
  if (!state.dem) state.dem = { shave: 0, er: 0.09, dr: 12 };
  el.innerHTML = modHead("energy", "Power vs energy: kW and kWh", "A kilowatt is a rate, like miles per hour. A kilowatt-hour is an amount, like miles driven. Utilities sell energy in kWh, but wires, breakers and transformers are sized for the highest rate, the peak kW.") + `
  <div class="split">
    <div>
      <div class="figure"><svg viewBox="0 0 720 330" id="meterSvg" role="img" aria-label="A power gauge, an energy register and a chart of power over time"></svg></div>
      <div class="ctls">
        <button class="tbtn" id="emPlay">▶ Run the clock</button><button class="tbtn" id="emReset">Reset</button>
        <div class="ctl"><span class="cap">Speed</span><select class="sel" id="emSpeed"><option value="0.5">20 min / s</option><option value="1.5" selected>1.5 h / s</option><option value="4">4 h / s</option></select></div>
      </div>
      <div class="chips" id="emApps">${MAPPS.map(a => `<button class="chip" data-a="${a.id}" ${a.lock ? "disabled" : ""}>${a.name}<small>${sig(a.kw)} kW</small></button>`).join("")}</div>
    </div>
    <aside class="side">
      <h3>Rate vs amount</h3>
      <table class="kv">
        <tr><th></th><th>Power (rate)</th><th>Energy (amount)</th></tr>
        <tr><td>Unit</td><td>W, kW, MW</td><td>Wh, kWh, MWh</td></tr>
        <tr><td>Car</td><td>speed (mph)</td><td>distance (miles)</td></tr>
        <tr><td>Water</td><td>flow (gpm)</td><td>volume (gallons)</td></tr>
        <tr><td>Meter shows</td><td>the needle</td><td>the register</td></tr>
        <tr><td>Sizes</td><td>wire, breakers, service, transformer, generator</td><td>the bill, battery capacity, fuel tank, solar output</td></tr>
      </table>
      <div class="eq">energy (kWh) = power (kW) × time (h)<br>1,500 W heater for 2 h = 1.5 × 2 = <b>3 kWh</b><br>9 W lamp for 1,000 h = 0.009 × 1,000 = <b>9 kWh</b></div>
      <p>Turn appliances on and run the clock. The needle shows <b>kW right now</b>; the register adds up <b>kWh</b>. In the chart below the dial, energy is the <b>area under the power curve</b>.</p>
      <div class="callout"><b>"kW per hour" is not a thing.</b> A kWh is already power × time. A 13.5 kWh battery can deliver 5 kW for 2.7 hours, or 1 kW for 13.5 hours.</div>
      <h4>Conversions</h4>
      <table class="kv">
        <tr><td>1 kWh</td><td class="n">3,412 BTU</td></tr>
        <tr><td>1 ton of cooling</td><td class="n">12,000 BTU/h = 3.52 kW of heat moved</td></tr>
        <tr><td>Electricity used per ton</td><td class="n">≈0.6 (chiller) to ≈1.2 kW (house)</td></tr>
        <tr><td>1 horsepower</td><td class="n">746 W</td></tr>
        <tr><td>1 therm of gas</td><td class="n">100,000 BTU = 29.3 kWh</td></tr>
        <tr><td>1 MWh</td><td class="n">1,000 kWh</td></tr>
      </table>
    </aside>
  </div>
  <div class="grid2">
    <div class="card">
      <h3>A month of energy</h3>
      <p>Edit the watts and hours. A typical Florida home averages about 1,100 kWh a month. Summer months with AC, a pool pump and an EV often reach 1,800–2,000 kWh.</p>
      <div class="tblwrap"><table class="kv" id="calcTbl"></table></div>
      <div class="form" style="grid-template-columns:auto auto 1fr"><span>Rate</span><span>$<input class="inp w60" id="calcRate" inputmode="decimal" aria-label="Electricity rate in dollars per kWh"> per kWh</span><span></span></div>
      <p class="note">Hours means hours at full power. Cycling loads (fridge, AC, water heater) are on and off, so their "hours" are the equivalent full-power run time.</p>
    </div>
    <div class="card">
      <h3>Same kWh, different bill: demand</h3>
      <p>Commercial customers also pay for their <b>peak demand</b>: the highest average kW in any 15-minute window of the month. Both buildings below use exactly the same energy.</p>
      <div class="figure"><svg viewBox="0 0 520 250" id="demSvg" role="img" aria-label="Two daily load profiles with the same energy but different peaks"></svg></div>
      <div class="ctls"><div class="ctl"><span class="cap">Shave B's peak</span><input type="range" id="demShave" min="0" max="45" step="1" aria-label="Peak shaving percent"><output id="demShaveO"></output></div></div>
      <div class="form" style="grid-template-columns:auto auto auto auto">
        <span>Energy</span><span>$<input class="inp w60" id="demER" inputmode="decimal" aria-label="Energy rate"> /kWh</span>
        <span>Demand</span><span>$<input class="inp w60" id="demDR" inputmode="decimal" aria-label="Demand rate"> /kW·month</span>
      </div>
      <div id="demOut"></div>
    </div>
  </div>`;
  $("#emApps").addEventListener("click", e => { const c = e.target.closest("[data-a]"); if (!c || c.disabled) return; const id = c.dataset.a; EM.on.has(id) ? EM.on.delete(id) : EM.on.add(id); drawMeter(); });
  $("#emPlay").onclick = () => { if (EM.t >= 24) emReset(); EM.play = !EM.play; drawMeter(); };
  $("#emReset").onclick = () => { emReset(); drawMeter(); };
  $("#emSpeed").onchange = e => { EM.speed = +e.target.value; };
  drawMeter();
  $("#calcRate").value = state.calc.rate;
  $("#calcRate").addEventListener("input", e => { const v = parseFloat(e.target.value); if (v >= 0) { state.calc.rate = v; save(); drawCalc(); } });
  drawCalc();
  $("#demShave").value = state.dem.shave; $("#demER").value = state.dem.er; $("#demDR").value = state.dem.dr;
  $("#demShave").addEventListener("input", e => { state.dem.shave = +e.target.value; save(); drawDemand(); });
  $("#demER").addEventListener("input", e => { const v = parseFloat(e.target.value); if (v >= 0) { state.dem.er = v; save(); drawDemand(); } });
  $("#demDR").addEventListener("input", e => { const v = parseFloat(e.target.value); if (v >= 0) { state.dem.dr = v; save(); drawDemand(); } });
  drawDemand();
};
function emReset() { EM.t = 0; EM.kwh = 0; EM.play = false; EM.hist = [[0, emKW()]]; }
function drawMeter() {
  const kw = emKW();
  $$("#emApps .chip").forEach(c => c.classList.toggle("on", EM.on.has(c.dataset.a)));
  $("#emPlay").textContent = EM.play ? "❚❚ Pause" : (EM.t >= 24 ? "↻ Run again" : "▶ Run the clock");
  const cx = 170, cy = 158, R = 112, max = 20;
  let h = `<text x="${cx}" y="26" class="t-sm t-mid">POWER RIGHT NOW (THE RATE)</text>`;
  h += `<path d="${annulus(cx, cy, R - 14, R, 180, 360)}" fill="var(--paper-2)" stroke="var(--rule)"/>`;
  h += `<path d="${annulus(cx, cy, R - 14, R, 180 + 180 * 15 / max, 360)}" fill="var(--terra-3)"/>`;
  for (let k = 0; k <= max; k += 2) {
    const a = Math.PI + Math.PI * k / max, c = Math.cos(a), s = Math.sin(a);
    h += `<path d="M${cx + (R - 14) * c},${cy + (R - 14) * s}L${cx + (R - 22) * c},${cy + (R - 22) * s}" stroke="var(--ink-3)"/>`;
    h += `<text x="${(cx + (R - 32) * c).toFixed(1)}" y="${(cy + (R - 32) * s + 3).toFixed(1)}" class="t-xs t-mid">${k}</text>`;
  }
  const a = Math.PI + Math.PI * clamp(kw, 0, max) / max;
  h += `<path d="M${cx},${cy}L${(cx + (R - 26) * Math.cos(a)).toFixed(1)},${(cy + (R - 26) * Math.sin(a)).toFixed(1)}" stroke="var(--terra)" stroke-width="3" stroke-linecap="round"/><circle cx="${cx}" cy="${cy}" r="6" fill="var(--ink-2)"/>`;
  h += `<text x="${cx}" y="${cy + 30}" class="t-xl t-mid t-terra">${sig(kw)} kW</text><text x="${cx + R - 6}" y="${cy + 14}" class="t-xs t-end">kW</text><text x="${cx + R + 4}" y="${cy - 62}" class="t-xs">shaded: above a</text><text x="${cx + R + 4}" y="${cy - 52}" class="t-xs">typical house peak</text>`;
  // register
  const digits = String(Math.floor(EM.kwh * 10)).padStart(6, "0");
  h += `<text x="520" y="26" class="t-sm t-mid">ENERGY USED (THE REGISTER)</text><rect x="380" y="40" width="280" height="62" rx="4" fill="var(--paper-2)" stroke="var(--ink-3)"/>`;
  for (let i = 0; i < 6; i++) h += `<rect x="${392 + i * 40}" y="50" width="34" height="42" rx="2" fill="${i === 5 ? "var(--terra-4)" : "var(--sheet)"}" stroke="var(--rule)"/><text x="${409 + i * 40}" y="80" class="t-xl t-mid" style="font-family:var(--mono);font-size:22px">${digits[i]}</text>`;
  h += `<text x="611" y="96" class="t-xs">.</text><text x="670" y="76" class="t-md">kWh</text>`;
  const hh = (EM.clock + EM.t) % 24, hr = Math.floor(hh), mn = Math.floor((hh - hr) * 60);
  h += `<text x="390" y="132" class="t-md">Clock <tspan class="t-mono">${String(hr).padStart(2, "0")}:${String(mn).padStart(2, "0")}</tspan> · elapsed <tspan class="t-mono">${EM.t.toFixed(1)} h</tspan></text>`;
  h += `<text x="390" y="152" class="t-md">${sig(kw)} kW × ${EM.t.toFixed(2)} h at this rate = ${sig(kw * EM.t)} kWh;</text><text x="390" y="168" class="t-md">actual total so far: <tspan class="t-mono">${EM.kwh.toFixed(2)} kWh</tspan> (a sum of every moment)</text>`;
  // strip chart
  const X0 = 50, X1 = 690, Y0 = 312, Y1 = 196, kmax = 25, xs = t => X0 + (X1 - X0) * t / 24, ys = k => Y0 - (Y0 - Y1) * clamp(k, 0, kmax) / kmax;
  h += `<rect x="${X0}" y="${Y1}" width="${X1 - X0}" height="${Y0 - Y1}" fill="var(--paper)" stroke="var(--rule-2)"/>`;
  for (let k = 0; k <= kmax; k += 5) h += `<path d="M${X0},${ys(k)}H${X1}" class="grid-l"/><text x="${X0 - 5}" y="${ys(k) + 3}" class="t-xs t-end">${k}</text>`;
  for (let t = 0; t <= 24; t += 3) h += `<text x="${xs(t)}" y="${Y0 + 12}" class="t-xs t-mid">${t}h</text>`;
  if (EM.hist.length) {
    const pts = []; EM.hist.forEach(([t, k], i) => { if (i) pts.push([xs(t), ys(EM.hist[i - 1][1])]); pts.push([xs(t), ys(k)]); });
    pts.push([xs(EM.t), ys(EM.hist[EM.hist.length - 1][1])]);
    h += `<path d="${P([[xs(0), Y0], ...pts, [xs(EM.t), Y0]])}Z" fill="var(--terra-3)" opacity=".8"/><path d="${P(pts)}" fill="none" stroke="var(--terra)" stroke-width="1.6"/>`;
  }
  h += `<text x="${X0 + 6}" y="${Y1 + 13}" class="t-xs">kW over time · the shaded area is the energy: ${EM.kwh.toFixed(1)} kWh</text>`;
  $("#meterSvg").innerHTML = h;
}
TICK.energy = dt => {
  if (!EM.play) return;
  const dh = dt * EM.speed, kw = emKW();
  EM.kwh += kw * dh; EM.t = Math.min(24, EM.t + dh);
  const last = EM.hist[EM.hist.length - 1];
  if (last[1] !== kw) EM.hist.push([EM.t, kw]);
  if (EM.t >= 24) EM.play = false;
  drawMeter();
};
function drawCalc() {
  const C = state.calc;
  let tk = 0;
  let h = `<tr><th>Appliance</th><th class="n">Watts</th><th class="n">h/day</th><th class="n">kWh/day</th><th class="n">kWh/mo</th><th class="n">$/mo</th></tr>`;
  C.rows.forEach((r, i) => {
    const kd = r[1] * r[2] / 1000; tk += kd;
    h += `<tr><td>${esc(r[0])}</td><td class="n"><input class="inp w60" data-i="${i}" data-k="1" value="${r[1]}" inputmode="decimal" aria-label="${esc(r[0])} watts"></td><td class="n"><input class="inp w60" data-i="${i}" data-k="2" value="${r[2]}" inputmode="decimal" aria-label="${esc(r[0])} hours per day"></td><td class="n">${kd.toFixed(1)}</td><td class="n">${fmt(kd * 30)}</td><td class="n">${money(kd * 30 * C.rate)}</td></tr>`;
  });
  h += `<tr class="tot"><td>Total</td><td></td><td></td><td class="n">${tk.toFixed(1)}</td><td class="n">${fmt(tk * 30)}</td><td class="n">${money(tk * 30 * C.rate)}</td></tr>`;
  const t = $("#calcTbl"); t.innerHTML = h;
  $$("input", t).forEach(inp => inp.addEventListener("change", e => {
    const v = parseFloat(e.target.value); if (!(v >= 0)) return;
    C.rows[+e.target.dataset.i][+e.target.dataset.k] = v; save(); drawCalc();
  }));
}
function demandProfiles(shave) {
  const Bp = DEM_B.slice(), E = Bp.reduce((a, b) => a + b, 0), A = Bp.map(() => E / 24);
  const peak = Math.max(...Bp), cap = peak * (1 - shave / 100);
  let clip = 0; const S = Bp.map(v => { if (v > cap) { clip += v - cap; return cap; } return v; });
  // fill the valleys (stored energy or shifted load) up to a common level
  let lo = Math.min(...S), hi = cap;
  for (let k = 0; k < 50; k++) { const L = (lo + hi) / 2; const f = S.reduce((s, v) => s + Math.max(0, L - v), 0); if (f > clip) hi = L; else lo = L; }
  const S2 = S.map(v => Math.max(v, lo));
  return { A, B: Bp, S: S2, E };
}
function drawDemand() {
  const D = state.dem, pr = demandProfiles(D.shave);
  $("#demShaveO").textContent = D.shave + "%";
  const X0 = 40, X1 = 505, Y0 = 215, Y1 = 20, km = 90, xs = h => X0 + (X1 - X0) * h / 24, ys = k => Y0 - (Y0 - Y1) * k / km;
  const step = arr => { const pts = []; arr.forEach((v, h) => { pts.push([xs(h), ys(v)]); pts.push([xs(h + 1), ys(v)]); }); return pts; };
  let h = "";
  for (let k = 0; k <= km; k += 20) h += `<path d="M${X0},${ys(k)}H${X1}" class="grid-l"/><text x="${X0 - 5}" y="${ys(k) + 3}" class="t-xs t-end">${k}</text>`;
  for (let t = 0; t <= 24; t += 6) h += `<text x="${xs(t)}" y="${Y0 + 13}" class="t-xs t-mid">${t}:00</text>`;
  h += `<text x="${X0}" y="${Y1 - 6}" class="t-xs">kW</text>`;
  if (D.shave > 0) h += `<path d="${P(step(pr.B))}" fill="none" stroke="var(--terra)" stroke-dasharray="3 3" opacity=".6"/>`;
  h += `<path d="${P([[X0, Y0], ...step(pr.S), [X1, Y0]])}Z" fill="var(--terra-3)" opacity=".55"/><path d="${P(step(pr.S))}" fill="none" stroke="var(--terra)" stroke-width="2"/>`;
  h += `<path d="${P(step(pr.A))}" fill="none" stroke="var(--blue)" stroke-width="2"/>`;
  const pA = Math.max(...pr.A), pB = Math.max(...pr.S);
  h += `<path d="M${X0},${ys(pB)}H${X1}" stroke="var(--terra)" stroke-dasharray="1 3"/><text x="${X1}" y="${ys(pB) - 4}" class="t-xs t-end t-terra">B peak ${sig(pB)} kW</text>`;
  h += `<text x="${X1}" y="${ys(pA) + 12}" class="t-xs t-end" style="fill:var(--blue)">A: flat ${sig(pA)} kW all day</text>`;
  $("#demSvg").innerHTML = h;
  const bill = (peak) => ({ e: pr.E * 30 * D.er, d: peak * D.dr });
  const bA = bill(pA), bB = bill(pB);
  $("#demOut").innerHTML = `<table class="kv"><tr><th></th><th class="n">kWh/month</th><th class="n">Peak kW</th><th class="n">Load factor</th><th class="n">Energy $</th><th class="n">Demand $</th><th class="n">Total</th></tr>
   <tr><td style="color:var(--blue)">A · steady (data room)</td><td class="n">${fmt(pr.E * 30)}</td><td class="n">${sig(pA)}</td><td class="n">100%</td><td class="n">${money(bA.e)}</td><td class="n">${money(bA.d)}</td><td class="n">${money(bA.e + bA.d)}</td></tr>
   <tr><td style="color:var(--terra)">B · office (peaky)</td><td class="n">${fmt(pr.E * 30)}</td><td class="n">${sig(pB)}</td><td class="n">${Math.round(100 * pr.E / 24 / pB)}%</td><td class="n">${money(bB.e)}</td><td class="n">${money(bB.d)}</td><td class="n">${money(bB.e + bB.d)}</td></tr></table>
   <p class="note">Load factor = average kW ÷ peak kW. Shaving the peak with a battery, ice storage or by shifting loads lowers the demand charge without using less energy. The <b>peak</b> also sets the size of the service, transformer and generator, so for the designer it matters more than the total.</p>`;
}

/* =====================================================================
   5. SECTION III — AC, PHASES AND VOLTAGE SYSTEMS
   ===================================================================== */
const ACSYS = {
  split: { name: "120/240 V single-phase, 3-wire", short: "120/240 V 1φ",
    T: [{ id: "L1", m: 120, a: 0, c: "--c-blk" }, { id: "L2", m: 120, a: 180, c: "--c-red" }, { id: "N", m: 0, a: 0, c: "--c-wht" }],
    wind: [["L1", "N"], ["N", "L2"]], three: false,
    where: "Houses, townhomes, small shops and offices. Nearly every US dwelling.",
    how: "The utility transformer has one secondary winding with a center tap. The tap is the neutral, bonded to earth. Each end is 120 V from the neutral, and because the two ends swing in opposite directions, end to end is 240 V.",
    loads: ["120 V (L–N): lights, receptacles, small appliances", "240 V (L1–L2): AC condenser, air handler heat strips, water heater, range, dryer, EV charger, pool pump", "No three-phase: big motors need a phase converter or a 3φ service"],
    colors: "L1 black, L2 red, neutral white, ground green or bare.",
    note: "A 2-pole breaker sits on both L1 and L2 to give 240 V. Panels alternate L1/L2 down each side so neighbouring breakers pair up."
  },
  w208: { name: "208Y/120 V three-phase, 4-wire", short: "208Y/120 V 3φ",
    T: [{ id: "A", m: 120, a: 90, c: "--c-blk" }, { id: "B", m: 120, a: -30, c: "--c-red" }, { id: "C", m: 120, a: 210, c: "--c-blu" }, { id: "N", m: 0, a: 0, c: "--c-wht" }],
    wind: [["N", "A"], ["N", "B"], ["N", "C"]], three: true,
    where: "Apartment buildings, small and mid-size commercial buildings, schools; and the receptacle panels of large buildings, fed from a 480 V to 208Y/120 V transformer.",
    how: "Three windings joined at a common point (the wye or star point), which becomes the neutral. Each phase is 120 V to neutral; between phases it is 120 × √3 = 208 V, not 240, because the phases are 120° apart instead of 180°.",
    loads: ["120 V (any phase to N): lights, receptacles", "208 V 1φ (two phases): water heaters, small HVAC, ranges in apartments", "208 V 3φ (A–B–C): rooftop units, pumps, elevators, kitchen equipment"],
    colors: "A black, B red, C blue, neutral white, ground green (common convention; the NEC requires only the white or gray neutral and green ground).",
    note: "208 is not 240. A 240 V water heater element on 208 V makes (208/240)² = 75% of its rated heat. Specify equipment for 208 V on these buildings."
  },
  w480: { name: "480Y/277 V three-phase, 4-wire", short: "480Y/277 V 3φ",
    T: [{ id: "A", m: 277, a: 90, c: "--c-brn" }, { id: "B", m: 277, a: -30, c: "--c-org" }, { id: "C", m: 277, a: 210, c: "--c-yel" }, { id: "N", m: 0, a: 0, c: "--c-gry" }],
    wind: [["N", "A"], ["N", "B"], ["N", "C"]], three: true,
    where: "Large commercial, institutional, high-rise and industrial buildings.",
    how: "The same wye connection at a higher voltage: 277 V phase to neutral, 277 × √3 = 480 V between phases. The higher voltage cuts the current, and so the copper, to less than half of a 208 V system for the same power.",
    loads: ["277 V (phase to N): general lighting (LED drivers accept 120–277 V)", "480 V 3φ: chillers, air handler fans, pumps, elevators, cooling towers", "120/208 V for receptacles comes from dry-type step-down transformers on each floor"],
    colors: "A brown, B orange, C yellow, neutral gray, ground green (industry convention).",
    note: "Where a building has two systems, the NEC requires the conductors of each to be identified (210.5(C), 215.12(C)), which is why the brown/orange/yellow and black/red/blue conventions exist."
  },
  hl: { name: "120/240 V three-phase, 4-wire delta (high leg)", short: "240/120 V Δ high-leg",
    T: [{ id: "A", m: 120, a: 0, c: "--c-blk" }, { id: "B", m: 207.85, a: -90, c: "--c-org" }, { id: "C", m: 120, a: 180, c: "--c-blu" }, { id: "N", m: 0, a: 0, c: "--c-wht" }],
    wind: [["A", "B"], ["B", "C"], ["C", "N"], ["N", "A"]], three: true,
    where: "Older shops, farms and light industrial buildings. Many utilities no longer offer it for new services.",
    how: "Three windings joined in a triangle (delta), 240 V each. One winding is center-tapped for a neutral, so A and C are 120 V to neutral. The third corner, B, is 208 V to neutral: the 'high leg' or 'wild leg'.",
    loads: ["120 V: A–N or C–N only", "240 V 1φ and 240 V 3φ motors", "Never put a 120 V load on B: it would see 208 V"],
    colors: "The high leg must be orange (NEC 110.15) and in the B (middle) position of panelboards (408.3(E)).",
    note: "This is the system behind the warning labels on old panels. It is a good example of why you always measure before assuming."
  }
};
const AC = { sys: "split", pair: ["L1", "L2"], ph: 0, f: 0.25, play: true, power: false };
RENDER.ac = el => {
  el.innerHTML = modHead("ac", "Alternating current, phases and voltage systems", "Building power alternates: the push reverses 60 times a second. The utility delivers it in a few standard combinations of voltages, and the one your building gets decides what equipment you can buy, how panels are laid out and how big the wires are.") + `
  <div class="split">
    <div>
      <div class="chips" id="acSys">${Object.entries(ACSYS).map(([k, s]) => `<button class="chip" data-s="${k}">${s.short}</button>`).join("")}</div>
      <div class="figure"><svg viewBox="0 0 760 400" id="acSvg" role="img" aria-label="Rotating voltage diagram and oscilloscope traces"></svg></div>
      <div class="ctls">
        <span class="cap">Measure between</span><div class="chips" id="acPairs"></div>
      </div>
      <div class="ctls">
        <button class="tbtn" id="acPlay">❚❚ Pause</button>
        <div class="ctl"><span class="cap">Slow motion</span><input type="range" id="acF" min="0.05" max="1" step="0.05" value="0.25" aria-label="Animation speed"><output id="acFo"></output></div>
        <label class="chk"><input type="checkbox" id="acPow"> Show power delivered to a balanced heater load</label>
      </div>
    </div>
    <aside class="side" id="acSide"></aside>
  </div>
  <div class="grid3">
    <div class="card"><h3>What "120 volts" means</h3><p>AC voltage swings from +170 V to −170 V and back 60 times a second (50 in most of the world). The number we quote, 120 V, is the <b>RMS</b> ("root mean square") value: the steady DC voltage that would heat a resistor by the same amount.</p><div class="eq">peak = RMS × √2 = 120 × 1.414 = <b>170 V</b></div><p>Every voltage and current rating on a nameplate, panel or drawing is RMS unless it says otherwise.</p></div>
    <div class="card"><h3>Why three phases?</h3><ul><li><b>Smooth power.</b> Turn on "Show power": with three phases the total never drops to zero, so big motors run smoothly and start on their own.</li><li><b>Less copper.</b> Three wires carry √3 (1.73) times the power of two wires at the same voltage and amps.</li><li><b>Shared neutral.</b> On a balanced wye the phase currents cancel in the neutral.</li></ul></div>
    <div class="card"><h3>Nominal vs nameplate</h3><p>Systems are named by <b>nominal</b> voltage (120, 208, 240, 277, 480). Equipment nameplates show <b>utilization</b> voltage, a little lower to allow for voltage drop:</p><table class="kv"><tr><td>System 120 V</td><td class="n">motor 115 V</td></tr><tr><td>System 208 V</td><td class="n">motor 200 V</td></tr><tr><td>System 240 V</td><td class="n">motor 230 V</td></tr><tr><td>System 480 V</td><td class="n">motor 460 V</td></tr></table><p class="note">A "230 V" motor is meant for a 240 V system. On 208 V it may run hot; check its range, often 208–230 V.</p></div>
  </div>`;
  $("#acSys").addEventListener("click", e => { const c = e.target.closest("[data-s]"); if (!c) return; acSetSys(c.dataset.s); });
  $("#acPairs").addEventListener("click", e => { const c = e.target.closest("[data-p]"); if (!c) return; AC.pair = c.dataset.p.split("-"); acSide(); acPairsUI(); acDraw(); });
  $("#acPlay").onclick = () => { AC.play = !AC.play; $("#acPlay").textContent = AC.play ? "❚❚ Pause" : "▶ Play"; };
  $("#acF").addEventListener("input", e => { AC.f = +e.target.value; acFo(); });
  $("#acPow").addEventListener("change", e => { AC.power = e.target.checked; acDraw(); });
  if (RM) { AC.play = false; $("#acPlay").textContent = "▶ Play"; }
  acFo(); acSetSys(AC.sys);
};
function acFo() { $("#acFo").textContent = `${(60 / AC.f).toFixed(0)}× slower than real`; }
const acT = id => ACSYS[AC.sys].T.find(t => t.id === id);
const ph2 = t => [t.m * Math.cos(t.a * Math.PI / 180), t.m * Math.sin(t.a * Math.PI / 180)];
function acDiff(p, q) { const a = ph2(acT(p)), b = ph2(acT(q)); return Math.hypot(a[0] - b[0], a[1] - b[1]); }
function acPairs() { const T = ACSYS[AC.sys].T.map(t => t.id); const out = []; for (let i = 0; i < T.length; i++) for (let j = i + 1; j < T.length; j++) out.push([T[i], T[j]]); return out.sort((x, y) => (y[1] === "N") - (x[1] === "N")); }
function acSetSys(k) {
  AC.sys = k; const S = ACSYS[k];
  AC.pair = S.three ? ["A", "B"] : ["L1", "L2"];
  $$("#acSys .chip").forEach(c => c.classList.toggle("on", c.dataset.s === k));
  acPairsUI(); acSide(); acDraw();
}
function acPairsUI() {
  $("#acPairs").innerHTML = acPairs().map(([a, b]) => `<button class="chip ${AC.pair[0] === a && AC.pair[1] === b ? "on" : ""}" data-p="${a}-${b}">${a}–${b}<small>${sig(acDiff(a, b))} V</small></button>`).join("");
}
function acSide() {
  const S = ACSYS[AC.sys];
  const pairs = acPairs();
  $("#acSide").innerHTML = `<h3>${S.name}</h3><p>${S.where}</p>
    <h4>How it's made</h4><p>${S.how}</p>
    <h4>Voltages available</h4><table class="kv">${pairs.map(([a, b]) => `<tr class="${AC.pair[0] === a && AC.pair[1] === b ? "hl" : ""}"><td>${a} to ${b}</td><td class="n">${sig(acDiff(a, b))} V</td></tr>`).join("")}</table>
    <h4>What plugs in where</h4><ul>${S.loads.map(l => `<li>${l}</li>`).join("")}</ul>
    <h4>Wire colours</h4><p>${S.colors}</p>
    <div class="callout">${S.note}</div>`;
}
function acDraw() {
  const S = ACSYS[AC.sys], T = S.T;
  const mx = Math.max(...T.map(t => t.m)), dmax = Math.max(...acPairs().map(([a, b]) => acDiff(a, b)));
  const k = Math.min(118 / mx, 140 / dmax);
  const cx = 150, cy = 180, X0 = 310, X1 = 745, cyc = 2, wpx = (X1 - X0) / cyc;
  const th = AC.ph;
  const pos = t => [cx + k * t.m * Math.cos(t.a * Math.PI / 180 + th), cy - k * t.m * Math.sin(t.a * Math.PI / 180 + th)];
  let h = `<text x="${cx}" y="22" class="t-sm t-mid">THE WINDING = THE VOLTAGE DIAGRAM (ROTATING)</text><text x="${(X0 + X1) / 2}" y="22" class="t-sm t-mid">OSCILLOSCOPE · EACH LINE TO NEUTRAL, AND THE MEASURED PAIR (GOLD)</text>`;
  h += `<circle cx="${cx}" cy="${cy}" r="${k * mx}" fill="none" stroke="var(--rule-2)" stroke-dasharray="2 4"/>`;
  // scope frame
  h += `<rect x="${X0}" y="${cy - 150}" width="${X1 - X0}" height="300" fill="var(--paper)" stroke="var(--rule-2)"/><path d="M${X0},${cy}H${X1}" class="axis-l"/>`;
  const vmax = Math.max(dmax, mx) * Math.SQRT2;
  const step = vmax > 500 ? 200 : vmax > 250 ? 100 : 50;
  for (let v = step; v <= vmax + 1; v += step) { const y = k * v / Math.SQRT2; if (y > 148) break; h += `<path d="M${X0},${cy - y}H${X1}M${X0},${cy + y}H${X1}" class="grid-l"/><text x="${X1 - 3}" y="${cy - y - 2}" class="t-xs t-end">+${v}</text><text x="${X1 - 3}" y="${cy + y + 9}" class="t-xs t-end">−${v}</text>`; }
  h += `<text x="${X0 + 4}" y="${cy + 146}" class="t-xs">now ←  ·  older →  (2 cycles = ${(2 / 60 * 1000).toFixed(0)} ms in real time)</text>`;
  // windings
  S.wind.forEach(([a, b]) => { const [x1, y1] = pos(acT(a)), [x2, y2] = pos(acT(b)); h += `<path d="M${x1},${y1}L${x2},${y2}" stroke="var(--ink-4)" stroke-width="5" stroke-linecap="round" opacity=".55"/>`; });
  // waves and projections
  const wave = (t, amp, a0) => { const pts = []; for (let x = X0; x <= X1; x += 4) { const ang = a0 + th - 2 * Math.PI * (x - X0) / wpx; pts.push([x, cy - amp * Math.sin(ang)]); } return P(pts); };
  T.filter(t => t.m > 0).forEach(t => {
    const [x, y] = pos(t);
    h += `<path d="M${x},${y}H${X0}" stroke="var(${t.c})" stroke-dasharray="1 4" opacity=".7"/>`;
    h += `<path d="${wave(t, k * t.m, t.a * Math.PI / 180)}" fill="none" stroke="var(--wire-edge)" stroke-width="3" opacity=".35"/><path d="${wave(t, k * t.m, t.a * Math.PI / 180)}" fill="none" stroke="var(${t.c})" stroke-width="1.6"/>`;
  });
  // measured pair
  const [pa, pb] = AC.pair.map(acT);
  const A2 = ph2(pa), B2 = ph2(pb), D = [A2[0] - B2[0], A2[1] - B2[1]], Dm = Math.hypot(D[0], D[1]), Da = Math.atan2(D[1], D[0]);
  h += `<path d="${wave(null, k * Dm, Da)}" fill="none" stroke="var(--amber)" stroke-width="3.2"/>`;
  const [xa, ya] = pos(pa), [xb, yb] = pos(pb);
  h += `<path d="M${xb},${yb}L${xa},${ya}" stroke="var(--amber)" stroke-width="3.2" stroke-linecap="round"/>`;
  T.forEach(t => { const [x, y] = pos(t); h += `<circle cx="${x}" cy="${y}" r="${t.id === "N" ? 6 : 7}" fill="var(${t.c})" stroke="var(--wire-edge)" stroke-width="1.2"/><text x="${x + (x >= cx ? 11 : -11)}" y="${y + 4}" class="t-md ${x >= cx ? "" : "t-end"}" style="fill:var(--ink)">${t.id}</text>`; });
  const inst = Dm * Math.SQRT2 * Math.sin(Da + th);
  h += `<text x="${cx}" y="${cy + 168}" class="t-md t-mid">${AC.pair[0]}–${AC.pair[1]}: <tspan style="fill:var(--amber)">${sig(Dm)} V RMS</tspan>, ${sig(Dm * Math.SQRT2)} V peak</text>`;
  h += `<text x="${cx}" y="${cy + 184}" class="t-xs t-mid">right now: ${inst >= 0 ? "+" : "−"}${Math.abs(inst).toFixed(0)} V (the gold line's height)</text>`;
  // power strip
  if (AC.power) {
    /* heaters: line-to-neutral on single-phase, line-to-line (delta) on three-phase */
    const mk = (p, q, c) => { const a = ph2(acT(p)), b = ph2(acT(q)); return { m: Math.hypot(a[0] - b[0], a[1] - b[1]), a: Math.atan2(a[1] - b[1], a[0] - b[0]) * 180 / Math.PI, c }; };
    const lines = S.three ? [mk("A", "B", "--c-blk"), mk("B", "C", "--c-red"), mk("C", "A", "--c-blu")] : [mk("L1", "N", "--c-blk"), mk("L2", "N", "--c-red")];
    const pY0 = 392, pH = 44, pts = [], each = lines.map(() => []);
    let pmax = 0;
    const sample = x => { const ang = th - 2 * Math.PI * (x - X0) / wpx; const ps = lines.map(t => { const v = Math.sin(t.a * Math.PI / 180 + ang); return t.m * t.m * v * v; }); return ps; };
    for (let x = X0; x <= X1; x += 4) { const ps = sample(x); pmax = Math.max(pmax, ps.reduce((a, b) => a + b, 0)); }
    for (let x = X0; x <= X1; x += 4) { const ps = sample(x); const tot = ps.reduce((a, b) => a + b, 0); pts.push([x, pY0 - pH * tot / pmax]); ps.forEach((p, i) => each[i].push([x, pY0 - pH * p / pmax])); }
    h += `<rect x="${X0}" y="${pY0 - pH - 4}" width="${X1 - X0}" height="${pH + 4}" fill="var(--sheet)" stroke="var(--rule-2)"/>`;
    each.forEach((e, i) => h += `<path d="${P(e)}" fill="none" stroke="var(${lines[i].c})" stroke-width="1" opacity=".6"/>`);
    h += `<path d="${P(pts)}" fill="none" stroke="var(--olive)" stroke-width="2.4"/><text x="${X0 - 6}" y="${pY0 - pH / 2}" class="t-xs t-end">total power</text><text x="${X0 - 6}" y="${pY0 - pH / 2 + 11}" class="t-xs t-end">${S.three ? "steady" : "pulses 120×/s"}</text>`;
  }
  $("#acSvg").setAttribute("viewBox", `0 0 760 ${AC.power ? 400 : 370}`);
  $("#acSvg").innerHTML = h;
}
TICK.ac = dt => { if (!AC.play) return; AC.ph += 2 * Math.PI * AC.f * dt; if (AC.ph > 2 * Math.PI) AC.ph -= 2 * Math.PI; acDraw(); };

/* =====================================================================
   6. SECTION IV — kW, kVA, POWER FACTOR, AND FINDING AMPS
   ===================================================================== */
const PF_PRE = [[1, "heater, toaster"], [0.95, "LED with good driver"], [0.85, "motor, fully loaded"], [0.7, "motor, half loaded"], [0.5, "idling motor"]];
const KV = { pf: 0.85 };
RENDER.kva = el => {
  if (!state.amp) state.amp = { val: 10, unit: "kW", sys: "208-3", pf: 0.9, eff: 0.9, cont: true };
  if (!state.same) state.same = { kva: 100 };
  el.innerHTML = modHead("kva", "kW, kVA, power factor, and finding the amps", "Watts are the work done. Volt-amps are what the wires actually have to carry. For heaters they're the same; for motors and electronics they're not, and the wire has to be sized for the bigger number.") + `
  <div class="split">
    <div class="figure"><svg viewBox="0 0 560 330" id="pfSvg" role="img" aria-label="The power triangle"></svg>
      <div class="ctls"><div class="ctl"><span class="cap">Power factor</span><input type="range" id="pfR" min="0.4" max="1" step="0.01" aria-label="Power factor"><output id="pfO"></output></div></div>
      <div class="chips" id="pfChips">${PF_PRE.map(([p, n]) => `<button class="chip" data-pf="${p}">${p.toFixed(2)}<small>${n}</small></button>`).join("")}</div>
    </div>
    <aside class="side" id="pfSide"></aside>
  </div>
  <div class="grid2">
    <div class="card">
      <h3>The amp calculator</h3>
      <p>The one conversion you'll do more than any other: from a load's power to the current its circuit has to carry.</p>
      <div class="form">
        <span>Load</span><span><input class="inp" id="amVal" inputmode="decimal" aria-label="Load value"> <select class="sel" id="amUnit" aria-label="Load unit"><option>W</option><option>kW</option><option>VA</option><option>kVA</option><option>hp</option></select></span>
        <span>System</span><span><select class="sel" id="amSys" aria-label="Voltage system">${Object.entries(VSYS).map(([k, s]) => `<option value="${k}">${s.label}</option>`).join("")}</select></span>
        <span>Power factor</span><span><input class="inp w60" id="amPF" inputmode="decimal" aria-label="Power factor"> <small class="cap">ignored for VA and kVA</small></span>
        <span>Efficiency</span><span><input class="inp w60" id="amEff" inputmode="decimal" aria-label="Motor efficiency"> <small class="cap">motors in hp only</small></span>
        <span>Continuous?</span><span><label class="chk"><input type="checkbox" id="amCont"> runs 3 hours or more (lighting, EV, heat)</label></span>
      </div>
      <div id="amOut"></div>
    </div>
    <div class="card">
      <h3>Same load, four voltages</h3>
      <p>The same power at a higher voltage needs fewer amps, and so less copper. Each circle is one conductor, drawn to scale (bare copper inside its insulation), sized for the load as a continuous load.</p>
      <div class="ctls"><div class="ctl"><span class="cap">Load</span><input type="range" id="sameR" min="5" max="300" step="5" aria-label="Load in kVA"><output id="sameO"></output></div></div>
      <div class="figure"><svg viewBox="0 0 560 330" id="sameSvg" role="img" aria-label="Conductor sizes for the same load at different voltages"></svg></div>
      <p class="note">Single-phase 120 V needs a neutral that carries the full current, so it counts two conductors; 240 V uses two hots; three-phase counts its three phase conductors (on a balanced load the neutral carries little or nothing). Above 500 kcmil, conductors are run in parallel sets.</p>
    </div>
  </div>
  <div class="grid2">
    <div class="card">
      <h3>The formulas</h3>
      <span class="fx">Single-phase:  I = VA ÷ V</span>
      <span class="fx">Three-phase:   I = VA ÷ (√3 × V<sub>L-L</sub>)   √3 ≈ 1.732</span>
      <span class="fx">kVA = kW ÷ PF            kW = kVA × PF</span>
      <span class="fx">Motor input kW = hp × 0.746 ÷ efficiency</span>
      <h4>Amps per kVA, by system</h4>
      <table class="kv"><tr><th>System</th><th class="n">A per kVA</th><th class="n">100 kVA →</th></tr>
        ${[["120 V 1φ", 120, 1], ["240 V 1φ", 240, 1], ["208 V 3φ", 208, 3], ["480 V 3φ", 480, 3]].map(([n, v, p]) => { const a = 1000 / (p === 3 ? SQ3 * v : v); return `<tr><td>${n}</td><td class="n">${a.toFixed(2)}</td><td class="n">${fmt(a * 100)} A</td></tr>`; }).join("")}
      </table>
      <p class="note">Memorize two: <b>1.2 A per kVA at 480 V 3φ</b> and <b>2.8 A per kVA at 208 V 3φ</b>. A 1,000 kVA transformer at 480 V is about 1,200 A.</p>
    </div>
    <div class="card">
      <h3>Motors use the NEC's tables, not the nameplate</h3>
      <p>For sizing the conductors and protection of a motor circuit, the NEC uses the full-load current from its own tables (430.6(A)), which are slightly conservative. Typical three-phase values from Table 430.250:</p>
      <table class="kv"><tr><th>hp</th><th class="n">208 V</th><th class="n">460 V</th></tr>
        ${[[1, 4.6, 2.1], [3, 10.6, 4.8], [5, 16.7, 7.6], [10, 30.8, 14], [15, 46.2, 21], [20, 59.4, 27], [30, 88, 40], [50, 143, 65], [100, null, 124]].map(([hp, a, b]) => `<tr><td>${hp}</td><td class="n">${a ? a + " A" : "—"}</td><td class="n">${b} A</td></tr>`).join("")}
      </table>
      <p>Motor branch conductors are sized at <b>125%</b> of that current (430.22). Feeders serving several motors take 125% of the largest plus 100% of the rest (430.24). Mechanical equipment with a nameplate MCA (minimum circuit ampacity) and MOCP (maximum overcurrent protection) already has that math done: use those numbers.</p>
    </div>
  </div>`;
  $("#pfR").value = KV.pf;
  $("#pfR").addEventListener("input", e => { KV.pf = +e.target.value; drawPF(); });
  $("#pfChips").addEventListener("click", e => { const c = e.target.closest("[data-pf]"); if (!c) return; KV.pf = +c.dataset.pf; $("#pfR").value = KV.pf; drawPF(); });
  drawPF();
  const A = state.amp;
  $("#amVal").value = A.val; $("#amUnit").value = A.unit; $("#amSys").value = A.sys; $("#amPF").value = A.pf; $("#amEff").value = A.eff; $("#amCont").checked = A.cont;
  ["amVal", "amUnit", "amSys", "amPF", "amEff", "amCont"].forEach(id => $("#" + id).addEventListener(id === "amVal" || id === "amPF" || id === "amEff" ? "input" : "change", () => {
    const v = parseFloat($("#amVal").value), pf = parseFloat($("#amPF").value), ef = parseFloat($("#amEff").value);
    if (v > 0) A.val = v; if (pf > 0 && pf <= 1) A.pf = pf; if (ef > 0 && ef <= 1) A.eff = ef;
    A.unit = $("#amUnit").value; A.sys = $("#amSys").value; A.cont = $("#amCont").checked; save(); drawAmp();
  }));
  drawAmp();
  $("#sameR").value = state.same.kva;
  $("#sameR").addEventListener("input", e => { state.same.kva = +e.target.value; save(); drawSame(); });
  drawSame();
};
function drawPF() {
  const pf = KV.pf, kw = 100, kva = kw / pf, kvar = Math.sqrt(kva * kva - kw * kw), s = 1.55, ox = 60, oy = 300;
  const x1 = ox + kw * s, y1 = oy - kvar * s;
  let h = `<path d="M${ox},${oy}H${x1}" stroke="var(--olive)" stroke-width="5" stroke-linecap="round"/>`;
  h += `<path d="M${x1},${oy}V${y1}" stroke="var(--blue)" stroke-width="5" stroke-linecap="round"/>`;
  h += `<path d="M${ox},${oy}L${x1},${y1}" stroke="var(--terra)" stroke-width="5" stroke-linecap="round"/>`;
  const ang = Math.atan2(kvar, kw);
  if (ang > 0.01) h += `<path d="M${ox + 40},${oy}A40,40 0 0 0 ${ox + 40 * Math.cos(ang)},${oy - 40 * Math.sin(ang)}" fill="none" stroke="var(--ink-3)"/><text x="${ox + 48}" y="${oy - 8}" class="t-xs">θ = ${(ang * 180 / Math.PI).toFixed(0)}°</text>`;
  h += `<text x="${(ox + x1) / 2}" y="${oy + 18}" class="t-md t-mid" style="fill:var(--olive)">real power ${sig(kw)} kW (does the work)</text>`;
  if (kvar > 3) h += `<text x="${x1 + 10}" y="${(oy + y1) / 2}" class="t-md" style="fill:var(--blue)">reactive ${sig(kvar)} kVAR</text><text x="${x1 + 10}" y="${(oy + y1) / 2 + 14}" class="t-xs">(sloshes back and forth: builds motor magnetic fields)</text>`;
  const mx = (ox + x1) / 2, my = (oy + y1) / 2;
  h += `<text x="${mx - 14}" y="${my - 12}" class="t-md t-end t-terra">apparent ${sig(kva)} kVA</text><text x="${mx - 14}" y="${my + 2}" class="t-xs t-end">(what the wires carry)</text>`;
  const I = kva * 1000 / (SQ3 * 480);
  h += `<text x="540" y="30" class="t-lg t-end">PF = kW ÷ kVA = ${pf.toFixed(2)}</text><text x="540" y="50" class="t-md t-end">at 480 V 3φ: ${fmt(I)} A for the same 100 kW</text><text x="540" y="66" class="t-xs t-end">(${fmt(100000 / (SQ3 * 480))} A at PF 1.0)</text>`;
  $("#pfSvg").innerHTML = h;
  $("#pfO").textContent = pf.toFixed(2);
  $$("#pfChips .chip").forEach(c => c.classList.toggle("on", Math.abs(+c.dataset.pf - pf) < 0.005));
  $("#pfSide").innerHTML = `<h3>The power triangle</h3>
    <p>Motors, transformers and fluorescent ballasts need current to build magnetic fields. That current flows out and back every cycle. It does no work, but it still flows in the wires.</p>
    <div class="tiles">
      <div class="tile" style="--tc:var(--olive)"><span class="cap">Real · kW</span><span class="big">${sig(kw)}</span><span class="sub">turns the shaft, heats the room</span></div>
      <div class="tile" style="--tc:var(--terra)"><span class="cap">Apparent · kVA</span><span class="big">${sig(kva)}</span><span class="sub">sizes wire, transformers, generators</span></div>
    </div>
    <div class="callout"><b>The beer analogy.</b> kW is the beer, kVAR is the foam, kVA is the whole mug. You pay for the beer, but the mug has to hold the foam too.</div>
    <h4>Why it matters to the building</h4>
    <ul><li>Transformers and generators are rated in <b>kVA</b> because heating in their windings depends on current, whatever the power factor.</li>
      <li>At PF ${pf.toFixed(2)} the wires carry ${Math.round((1 / pf - 1) * 100)}% more current than the work alone needs.</li>
      <li>Utilities often add a charge below about PF 0.9. Capacitor banks or modern VFDs correct it.</li>
      <li>Heaters, incandescent lamps and resistance water heaters are PF 1.0: watts = volt-amps.</li></ul>`;
}
function drawAmp() {
  const A = state.amp, S = VSYS[A.sys];
  let va, kw, line;
  if (A.unit === "W") { kw = A.val / 1000; va = A.val / A.pf; line = `${fmt(A.val)} W ÷ PF ${A.pf} = ${fmt(va)} VA`; }
  else if (A.unit === "kW") { kw = A.val; va = A.val * 1000 / A.pf; line = `${sig(A.val)} kW × 1,000 ÷ PF ${A.pf} = ${fmt(va)} VA`; }
  else if (A.unit === "VA") { va = A.val; kw = null; line = `${fmt(va)} VA`; }
  else if (A.unit === "kVA") { va = A.val * 1000; kw = null; line = `${sig(A.val)} kVA = ${fmt(va)} VA`; }
  else { kw = A.val * 0.746 / A.eff; va = kw * 1000 / A.pf; line = `${sig(A.val)} hp × 746 ÷ eff ${A.eff} ÷ PF ${A.pf} = ${fmt(va)} VA`; }
  const I = ampsFromVA(va, S);
  const f = A.cont || A.unit === "hp" ? 1.25 : 1, req = I * f, brk = nextOCPD(Math.max(req, 15));
  const w = brk ? pickWire(brk) : null;
  const eq2 = S.ph === 3 ? `I = ${fmt(va)} ÷ (1.732 × ${S.v}) = <b>${sig(I)} A</b>` : `I = ${fmt(va)} ÷ ${S.v} = <b>${sig(I)} A</b>`;
  $("#amOut").innerHTML = `<div class="result">${sig(I)} <small>A per ${S.ph === 3 ? "phase" : "conductor"}</small></div>
    <div class="eq">${line}<br>${eq2}${f > 1 ? `<br>× 1.25 (${A.unit === "hp" ? "motor, 430.22" : "continuous, 210.19/215.2"}) = ${sig(req)} A` : ""}</div>
    <table class="kv">
      ${kw !== null ? `<tr><td>Real power</td><td class="n">${sig(kw)} kW</td></tr>` : ""}
      <tr><td>Apparent power</td><td class="n">${sig(va / 1000)} kVA</td></tr>
      <tr><td>Next standard breaker (240.6)</td><td class="n">${brk ? brk + " A, " + (S.ph === 3 ? "3-pole" : S.v > 150 && S.v !== 277 ? "2-pole" : "1-pole") : "over 6,000 A"}</td></tr>
      <tr><td>Copper conductor (75 °C)</td><td class="n">${w ? wireName(w) + (w.sets === 1 ? ` (${w.amp} A)` : "") : "—"}</td></tr>
    </table>
    <p class="note">A first pass, not a design: the engineer also checks terminal temperature ratings (60 °C for many devices of 100 A or less), bundling and ambient derating, voltage drop and the equipment's own MCA/MOCP. ${goLink("wire", "Wire &amp; breakers →")}</p>`;
}
function drawSame() {
  const kva = state.same.kva;
  $("#sameO").textContent = kva + " kVA";
  const rows = [["120 V 1φ", 120, 1, 2], ["240 V 1φ", 240, 1, 2], ["208 V 3φ", 208, 3, 3], ["480 V 3φ", 480, 3, 3]];
  const pxPerMil = 30 / 949;            // a 500 kcmil THHN conductor (0.949 in) is drawn 30 px across
  let h = "", base = null;
  const data = rows.map(([n, v, ph, nc]) => { const I = kva * 1000 / (ph === 3 ? SQ3 * v : v); const p = pickWire(I * 1.25); return { n, I, p, nc, cu: p.sets * nc * p.w.cm }; });
  const Imax = Math.max(...data.map(d => d.I));
  data.forEach((d, i) => {
    const y = 20 + i * 78;
    h += `<text x="10" y="${y + 12}" class="t-lg">${d.n}</text><text x="10" y="${y + 28}" class="t-mono">${fmt(d.I)} A</text>`;
    h += `<rect x="10" y="${y + 36}" width="${(120 * d.I / Imax).toFixed(1)}" height="6" fill="var(--terra)"/>`;
    const n = d.p.sets * d.nc, show = Math.min(n, 11);
    const od = d.p.w.od * 1000 * pxPerMil, bare = Math.sqrt(d.p.w.cm) * pxPerMil;
    let x = 160;
    for (let k = 0; k < show; k++) { h += `<circle cx="${(x + od / 2).toFixed(1)}" cy="${y + 20}" r="${(od / 2).toFixed(1)}" fill="var(--paper-3)" stroke="var(--ink-3)"/><circle cx="${(x + od / 2).toFixed(1)}" cy="${y + 20}" r="${(bare / 2).toFixed(1)}" fill="var(--c-cu)"/>`; x += od + 3; }
    if (n > show) h += `<text x="${x + 4}" y="${y + 24}" class="t-md">+${n - show} more</text>`;
    if (base === null) base = d.cu;
    h += `<text x="160" y="${y + 56}" class="t-xs">${n} × ${d.p.w.name}${d.p.sets > 1 ? ` (${d.p.sets} parallel sets)` : ""} · copper ${fmt(d.cu / 1000)} kcmil · ${Math.round(100 * d.cu / base)}% of the 120 V run</text>`;
  });
  $("#sameSvg").innerHTML = h;
}

/* =====================================================================
   7. SECTION V — WIRE, BREAKERS AND VOLTAGE DROP
   ===================================================================== */
const KAPPS = [
  { id: "kettle", name: "Kettle", w: 1500 }, { id: "toast", name: "Toaster", w: 900 }, { id: "micro", name: "Microwave", w: 1450 },
  { id: "coffee", name: "Coffee maker", w: 1000 }, { id: "mixer", name: "Stand mixer", w: 400 }, { id: "phone", name: "Phone charger", w: 15 }
];
const NM60 = { "14": 15, "12": 20, "10": 30 };     // NM cable is limited to its 60 °C ampacity (334.80)
const WS = { on: new Set(["coffee", "toast"]), brk: 20, wire: "12", heat: 0, T: 30, tripped: false, why: "", short: false, tt: 0 };
const wsI = () => WS.tripped ? 0 : WS.short ? 2400 : KAPPS.filter(a => WS.on.has(a.id)).reduce((s, a) => s + a.w, 0) / 120;

RENDER.wire = el => {
  if (!state.vd) state.vd = { sys: "120", amps: 16, len: 100, size: "12", metal: "cu" };
  el.innerHTML = modHead("wire", "Wire, breakers and voltage drop", "A breaker exists to protect the wire behind it. Wire is sized for the current it carries, then the breaker is chosen so the wire can never be overloaded. Long runs are upsized again so the voltage at the far end stays useful.") + `
  <div class="status" id="wsStatus"></div>
  <div class="split">
    <div>
      <div class="figure"><svg viewBox="0 0 760 330" id="wsSvg" role="img" aria-label="A 120 V kitchen countertop circuit with appliances"></svg></div>
      <div class="ctls">
        <div class="ctl"><span class="cap">Breaker</span><select class="sel" id="wsBrk" aria-label="Breaker size"><option value="15">15 A</option><option value="20">20 A</option></select></div>
        <div class="ctl"><span class="cap">Cable</span><select class="sel" id="wsWire" aria-label="Wire size"><option value="14">14 AWG copper (NM)</option><option value="12">12 AWG copper (NM)</option><option value="10">10 AWG copper (NM)</option></select></div>
        <button class="tbtn warn" id="wsShort">⚡ Short circuit</button>
        <button class="tbtn" id="wsReset">Reset breaker</button>
        <span class="cap">Click appliances to plug them in · time runs 10× fast</span>
      </div>
    </div>
    <aside class="side">
      <h3>What a breaker does</h3>
      <p>A thermal-magnetic breaker has two trip mechanisms:</p>
      <ul><li><b>Thermal (overload):</b> a bimetal strip heats up with the current and bends until it trips. A small overload takes minutes; a large one takes seconds. That delay lets motors start and kettles boil without nuisance trips.</li>
        <li><b>Magnetic (short circuit):</b> at roughly 10 times its rating, an electromagnet trips it in less than a cycle (under 1/60 s).</li></ul>
      <div class="callout"><b>The breaker protects the wire, not the appliance.</b> Its rating must not exceed what the wire can carry. Put 14 AWG on a 20 A breaker and load it to 19 A: the breaker is happy while the cable cooks. That's why NEC 240.4(D) caps 14 AWG at 15 A, 12 AWG at 20 A and 10 AWG at 30 A.</div>
      <h4>The 80% rule (really the 125% rule)</h4>
      <p>A <b>continuous load</b> runs 3 hours or more: lighting, EV charging, water heating, most commercial HVAC. Its circuit is sized at 125% of the load (210.19, 210.20), so a continuous load may only use 80% of a breaker: 16 A on 20 A, 40 A on 50 A, 1,600 A on 2,000 A.</p>
      <h4>Kitchens</h4>
      <p>Dwelling kitchens need at least two 20 A small-appliance circuits for the countertops (210.11(C)(1)), GFCI-protected (210.8(A)). A kettle and a microwave together are already 25 A, which is why the countertop is split between circuits.</p>
    </aside>
  </div>
  <div class="grid2">
    <div class="card">
      <h3>Wire sizes, drawn to scale</h3>
      <p>Building wire is sized in AWG (American Wire Gauge, where a <i>smaller</i> number is a <i>bigger</i> wire) up to 4/0, then in kcmil (thousands of circular mils). Every 3 gauge sizes doubles the copper area. Click a row.</p>
      <div class="figure"><svg viewBox="0 0 560 210" id="awgSvg" role="img" aria-label="Conductor cross-sections to scale"></svg></div>
      <div class="tblwrap"><table class="kv" id="awgTbl"></table></div>
      <p class="note">Copper, NEC Table 310.16 at 30 °C ambient with no more than three current-carrying conductors in a raceway or cable. More conductors or hotter spaces (attics, rooftops) derate the ampacity. NM cable (Romex) is limited to the 60 °C column, and most equipment terminals to 75 °C. The 90 °C column is used only as a starting point for derating. Aluminum needs about two sizes larger for the same ampacity and is common for feeders of 100 A and up.</p>
    </div>
    <div class="card">
      <h3>Voltage drop</h3>
      <p>Wire has resistance, so a long run loses voltage before it reaches the load. The NEC's recommendation (an informational note, not a rule) is no more than <b>3%</b> on a branch circuit or feeder, and <b>5%</b> for both together. Energy codes often make 2–3% mandatory.</p>
      <div class="form">
        <span>System</span><span><select class="sel" id="vdSys" aria-label="System"><option value="120">120 V 1φ</option><option value="240">240 V 1φ</option><option value="277">277 V 1φ</option><option value="208">208 V 3φ</option><option value="480">480 V 3φ</option></select></span>
        <span>Load current</span><span><input class="inp w60" id="vdA" inputmode="decimal" aria-label="Current in amps"> A</span>
        <span>One-way length</span><span><input class="inp w60" id="vdL" inputmode="decimal" aria-label="Length in feet"> ft</span>
        <span>Conductor</span><span><select class="sel" id="vdSize" aria-label="Conductor size">${AWG.map(w => `<option value="${w.s}">${w.name}</option>`).join("")}</select> <select class="sel" id="vdMetal" aria-label="Metal"><option value="cu">copper</option><option value="al">aluminum</option></select></span>
      </div>
      <div id="vdOut"></div>
    </div>
  </div>
  <div class="card" style="margin-bottom:20px">
    <h3>How wire gets there: cables and raceways</h3>
    <div class="tblwrap"><table class="kv data">
      <tr><th>Method</th><th>What it is</th><th>Where you'll see it</th></tr>
      <tr><td>NM cable ("Romex")</td><td>Insulated conductors plus a bare ground in a plastic sheath</td><td>Houses and other wood-frame buildings; generally not allowed in most construction types used for larger buildings (334.10, 334.12)</td></tr>
      <tr><td>MC cable</td><td>Conductors in a flexible interlocked metal armor</td><td>Commercial branch circuits above ceilings and in steel-stud walls</td></tr>
      <tr><td>EMT</td><td>Thin-wall steel conduit ("pipe"); wires pulled in later</td><td>Commercial work, exposed or concealed; the conduit can serve as the ground path</td></tr>
      <tr><td>RMC / IMC</td><td>Heavy threaded steel conduit</td><td>Outdoors, where it can be damaged, service entrances, hazardous locations</td></tr>
      <tr><td>PVC</td><td>Plastic conduit; needs a separate green ground wire</td><td>Underground, in slabs, corrosive areas</td></tr>
      <tr><td>Flexible / liquidtight</td><td>Short flexible connections</td><td>Final connection to motors, transformers and vibrating equipment</td></tr>
      <tr><td>Busway</td><td>Copper or aluminum bars in a steel housing</td><td>Large feeders and vertical risers in tall buildings; plug-in units tap off at each floor</td></tr>
    </table></div>
    <p class="note">Conduit size is set by "fill": wires may take up no more than 40% of the conduit's area when there are three or more (Chapter 9, Table 1). This is why a 400 A feeder needs about a 3 in conduit, which matters when you plan shafts, slab penetrations and ceiling space.</p>
  </div>`;
  $("#wsBrk").value = WS.brk; $("#wsWire").value = WS.wire;
  $("#wsBrk").onchange = e => { WS.brk = +e.target.value; wsDraw(); };
  $("#wsWire").onchange = e => { WS.wire = e.target.value; wsDraw(); };
  $("#wsShort").onclick = () => { if (WS.tripped) return; WS.short = true; wsTrip("short"); };
  $("#wsReset").onclick = () => { WS.tripped = false; WS.short = false; WS.heat = 0; WS.why = ""; WS.tt = 0; wsDraw(); };
  $("#wsSvg").addEventListener("click", e => { const g = e.target.closest("[data-app]"); if (!g) return; const id = g.dataset.app; WS.on.has(id) ? WS.on.delete(id) : WS.on.add(id); wsDraw(); });
  wsDraw();
  awgDraw(null);
  const V = state.vd;
  $("#vdSys").value = V.sys; $("#vdA").value = V.amps; $("#vdL").value = V.len; $("#vdSize").value = V.size; $("#vdMetal").value = V.metal;
  ["vdSys", "vdA", "vdL", "vdSize", "vdMetal"].forEach(id => $("#" + id).addEventListener(id === "vdA" || id === "vdL" ? "input" : "change", () => {
    const a = parseFloat($("#vdA").value), l = parseFloat($("#vdL").value);
    if (a > 0) V.amps = a; if (l > 0) V.len = l;
    V.sys = $("#vdSys").value; V.size = $("#vdSize").value; V.metal = $("#vdMetal").value; save(); vdDraw();
  }));
  vdDraw();
};
function wsTrip(why) { WS.tripped = true; WS.why = why; wsDraw(); }
function wsDraw() {
  const I = wsI(), amp = NM60[WS.wire];
  const T = WS.T;
  const wc = T < 45 ? "var(--ink-3)" : T < 60 ? "var(--amber)" : T < 75 ? "var(--terra)" : "var(--bad)";
  let h = `<text x="65" y="22" class="t-sm t-mid">PANEL</text><rect x="20" y="30" width="90" height="230" rx="3" class="eq-box"/>`;
  h += `<rect x="45" y="${125}" width="40" height="30" rx="2" fill="var(--paper-2)" stroke="var(--ink-2)"/><rect x="${WS.tripped ? 58 : 60}" y="${WS.tripped ? 136 : 130}" width="10" height="${WS.tripped ? 8 : 10}" fill="${WS.tripped ? "var(--bad)" : "var(--ink-2)"}" transform="rotate(${WS.tripped ? 30 : 0} 65 140)"/>`;
  h += `<text x="65" y="172" class="t-md t-mid">${WS.brk} A</text><text x="65" y="186" class="t-xs t-mid">${WS.tripped ? "TRIPPED" : "ON"}</text>`;
  // trip progress
  const tp = WS.tripped ? 1 : clamp(WS.heat / 40, 0, 1);
  h += `<rect x="35" y="200" width="60" height="6" fill="var(--paper-3)"/><rect x="35" y="200" width="${60 * tp}" height="6" fill="var(--bad)"/><text x="65" y="220" class="t-xs t-mid">thermal trip</text>`;
  // cable
  const path = "M85,140H150V250H700";
  h += `<path d="${path}" stroke="${wc}" stroke-width="${WS.wire === "14" ? 5 : WS.wire === "12" ? 6.5 : 8}" fill="none" stroke-linejoin="round" ${T > 75 ? 'style="filter:drop-shadow(0 0 4px var(--bad))"' : ""}/>`;
  if (I > 0.05 && !RM) h += `<path d="${path}" class="flow ${I > 25 ? "fast" : ""}"/>`;
  h += `<text x="160" y="274" class="t-xs">${WS.wire} AWG NM cable · rated ${amp} A (60 °C)</text>`;
  // receptacles
  [230, 430, 630].forEach((x, i) => {
    h += `<g data-tip="Duplex receptacle|Each receptacle on a 20 A circuit can take the full 20 A. The circuit, not the receptacle count, sets the limit."><rect x="${x - 12}" y="236" width="24" height="30" rx="3" class="eq-box"/><path d="M${x - 5},244v5M${x + 5},244v5M${x - 5},254v5M${x + 5},254v5" stroke="var(--ink-2)" stroke-width="2"/></g>`;
  });
  KAPPS.forEach((a, i) => {
    const x = 190 + i * 98, on = WS.on.has(a.id), rx = 230 + 200 * Math.floor(i / 2) + (i % 2 ? 5 : -5);
    if (on) h += `<path d="M${x},${148}C${x},200 ${rx},200 ${rx},${i % 2 ? 254 : 244}" fill="none" stroke="var(--ink-3)" stroke-width="1.6"/>`;
    h += `<g class="clickable" data-app="${a.id}" data-tip="${a.name}|${fmt(a.w)} W ÷ 120 V = ${sig(a.w / 120)} A. Click to ${on ? "unplug" : "plug in"}."><rect x="${x - 42}" y="88" width="84" height="60" rx="4" fill="${on ? "var(--terra-4)" : "var(--paper)"}" stroke="${on ? "var(--terra)" : "var(--rule)"}"/><rect x="${x - 42}" y="88" width="84" height="60" rx="4" class="hov"/>
      <text x="${x}" y="110" class="t-md t-mid" style="fill:${on ? "var(--ink)" : "var(--ink-3)"}">${a.name}</text><text x="${x}" y="126" class="t-mono t-mid">${fmt(a.w)} W</text><text x="${x}" y="140" class="t-xs t-mid">${on ? sig(a.w / 120) + " A" : "unplugged"}</text></g>`;
  });
  // clamp meter
  h += `<g transform="translate(150,40)"><rect x="0" y="0" width="120" height="40" rx="4" fill="var(--paper-2)" stroke="var(--ink-3)"/><text x="60" y="15" class="t-xs t-mid">CLAMP METER ON THE CABLE</text><text x="60" y="34" class="t-lg t-mid" style="font-family:var(--mono)">${I >= 1000 ? fmt(I) : I.toFixed(1)} A</text></g>`;
  h += `<text x="560" y="30" class="t-sm">CABLE TEMPERATURE</text><rect x="560" y="38" width="160" height="10" fill="var(--paper-3)"/><rect x="560" y="38" width="${clamp((T - 20) / 100, 0, 1) * 160}" height="10" fill="${wc}"/><path d="M${560 + 160 * 0.4},34V52" stroke="var(--ink-2)"/><text x="${560 + 160 * 0.4}" y="64" class="t-xs t-mid">60 °C insulation limit</text><text x="720" y="64" class="t-mono t-end">${T.toFixed(0)} °C</text>`;
  h += `<text x="380" y="300" class="t-sm t-mid">120 V · ${sig(I * 120 / 1000)} kW on the circuit · ${I > 0 ? Math.round(100 * I / WS.brk) : 0}% of the breaker rating</text>`;
  $("#wsSvg").innerHTML = h;
  // status
  let st;
  if (WS.tripped && WS.why === "short") st = `<span class="badge bad">Tripped · magnetic</span> A short circuit lets thousands of amps flow. The breaker opened in less than a cycle. <small>Find the fault, then reset.</small>`;
  else if (WS.tripped) st = `<span class="badge bad">Tripped · thermal</span> The overload heated the breaker's bimetal until it opened. <small>Unplug something and reset.</small>`;
  else if (amp < WS.brk && I > amp) st = `<span class="badge bad">Danger</span> The cable carries ${I.toFixed(1)} A but is only rated ${amp} A. The ${WS.brk} A breaker will never trip at this load, so nothing protects the wire.`;
  else if (I > WS.brk) st = `<span class="badge warn">Overloaded</span> ${I.toFixed(1)} A on a ${WS.brk} A breaker (${Math.round(100 * I / WS.brk)}%). The thermal element is heating up.`;
  else if (I > 0.8 * WS.brk) st = `<span class="badge warn">OK for now</span> ${I.toFixed(1)} A of ${WS.brk} A. Fine for a few minutes, but more than the 80% allowed for a continuous load.`;
  else st = `<span class="badge ok">OK</span> ${I.toFixed(1)} A of ${WS.brk} A. <small>Try the kettle and the microwave together.</small>`;
  $("#wsStatus").innerHTML = st;
}
TICK.wire = dt => {
  const d = dt * 10, I = wsI(), amp = NM60[WS.wire];
  if (!WS.tripped) {
    if (I >= 10 * WS.brk) { wsTrip("short"); return; }
    const r = I / WS.brk;
    WS.heat = r > 1 ? WS.heat + d * (r * r - 1) : Math.max(0, WS.heat - d * 0.15);
    if (WS.heat >= 40) { wsTrip("thermal"); return; }
  }
  const Tss = 30 + 30 * (I / amp) ** 2;
  WS.T += (Tss - WS.T) * (1 - Math.exp(-d / 25));
  WS.tt += dt;
  if (WS.tt > 0.12) { WS.tt = 0; wsDraw(); }
};
function awgDraw(sel) {
  const s = 52;          // px per inch
  let h = "", x = 10, y = 20, rowMax = 0;
  AWG.forEach((w, i) => {
    const od = w.od * s, bare = Math.sqrt(w.cm) / 1000 * s;
    if (x + od > 550) { x = 10; y += rowMax + 40; rowMax = 0; }
    const cx = x + od / 2, cy = y + od / 2, on = sel === w.s;
    h += `<g class="clickable" data-awg="${w.s}" data-tip="${w.name}|${fmt(w.cm)} circular mils · ${w.a60}/${w.a75}/${w.a90} A at 60/75/90 °C"><circle cx="${cx}" cy="${cy}" r="${od / 2}" fill="${on ? "var(--terra-3)" : "var(--paper-3)"}" stroke="${on ? "var(--terra)" : "var(--ink-3)"}" stroke-width="${on ? 2 : 1}"/><circle cx="${cx}" cy="${cy}" r="${bare / 2}" fill="var(--c-cu)"/>
      <text x="${cx}" y="${y + od + 12}" class="t-xs t-mid" style="fill:${on ? "var(--terra)" : "var(--ink-3)"}">${w.s}</text></g>`;
    x += od + 10; rowMax = Math.max(rowMax, od);
  });
  h += `<text x="550" y="${y + rowMax + 30}" class="t-xs t-end">to scale · THHN insulation · 1 in = ${s} px</text>`;
  $("#awgSvg").setAttribute("viewBox", `0 0 560 ${y + rowMax + 36}`);
  $("#awgSvg").innerHTML = h;
  const use = { "14": "15 A lighting & receptacles (houses)", "12": "20 A general circuits", "10": "30 A water heater, dryer, small AC", "8": "40 A range; 50 A at 75 °C", "6": "60 A heat strips, 50 A EV", "4": "70–85 A subpanel", "3": "100 A subpanel", "2": "100–115 A feeder", "1": "125–130 A", "1/0": "150 A feeder", "2/0": "175 A; 200 A house service*", "3/0": "200 A feeder", "4/0": "230 A", "250": "255 A", "300": "285 A", "350": "310 A", "400": "335 A", "500": "380 A; paralleled for big feeders" };
  $("#awgTbl").innerHTML = `<tr><th>Size</th><th class="n">kcmil</th><th class="n">60 °C</th><th class="n">75 °C</th><th class="n">90 °C</th><th>Typical use (75 °C)</th></tr>` +
    AWG.map(w => `<tr class="row ${sel === w.s ? "hl" : ""}" data-awg="${w.s}"><td>${w.name}</td><td class="n">${(w.cm / 1000).toFixed(w.cm < 100000 ? 2 : 0)}</td><td class="n">${w.a60}${SMALL[w.s] ? "*" : ""}</td><td class="n">${w.a75}</td><td class="n">${w.a90}</td><td>${use[w.s]}</td></tr>`).join("") +
    `<tr><td colspan="6" class="note">* 14, 12 and 10 AWG are limited to 15, 20 and 30 A breakers whatever their table ampacity (240.4(D)). A dwelling's main service conductors may be sized at 83% of the service rating (310.12), so a 200 A house service uses 2/0 copper or 4/0 aluminum.</td></tr>`;
  $$("[data-awg]", $("#m-wire")).forEach(r => r.onclick = () => awgDraw(r.dataset.awg === sel ? null : r.dataset.awg));
}
function vdDraw() {
  const V = state.vd, v = +V.sys, three = V.sys === "208" || V.sys === "480";
  const K = V.metal === "cu" ? 12.9 : 21.2, mult = three ? SQ3 : 2;
  const vd = w => mult * K * V.amps * V.len / w.cm;
  const w = AWG.find(x => x.s === V.size), d = vd(w), pct = 100 * d / v;
  const ok = AWG.find(x => 100 * vd(x) / v <= 3);
  $("#vdOut").innerHTML = `<div class="result">${d.toFixed(2)} V <small>= ${pct.toFixed(2)}% of ${v} V</small> <span class="pill ${pct <= 3 ? "ok" : pct <= 5 ? "warn" : "bad"}">${pct <= 3 ? "within 3%" : pct <= 5 ? "3–5%" : "over 5%"}</span></div>
    <div class="eq">VD = ${three ? "√3" : "2"} × K × I × L ÷ CM = ${three ? "1.732" : "2"} × ${K} × ${sig(V.amps)} × ${sig(V.len)} ÷ ${fmt(w.cm)} = <b>${d.toFixed(2)} V</b></div>
    <p>The load sees <b>${(v - d).toFixed(1)} V</b>. ${ok ? `The smallest ${V.metal === "cu" ? "copper" : "aluminum"} conductor that keeps this run within 3% is <b>${ok.name}</b>.` : "Even 500 kcmil exceeds 3%: run parallel sets or move the panel closer."} ${three ? "" : "The 2 accounts for the trip out and back."}</p>
    <p class="note">K is the resistance of a circular-mil-foot of conductor: about 12.9 Ω for copper and 21.2 Ω for aluminum at operating temperature. This ignores reactance, which matters on big feeders. Remember that the ampacity table still applies: a run can pass voltage drop and still be too small for its current. <b>Rule of thumb:</b> 20 A, 120 V circuits longer than about 75–100 ft go up to 10 AWG.</p>`;
}

/* =====================================================================
   8. SECTION VI — GROUNDING, BONDING, AND SHOCK
   ===================================================================== */
const GS = { F: false, E: true, G: false, Rd: false, t: 0, tripped: false, by: "" };
RENDER.ground = el => {
  el.innerHTML = modHead("ground", "Grounding, bonding, and why you don't get shocked", "Two different jobs share the word 'ground'. Bonding every metal part back to the neutral gives fault current an easy path home so the breaker trips fast. Connecting the system to the earth steadies it against lightning and surges. Only the first one clears faults.") + `
  <div class="status" id="gStatus"></div>
  <div class="split">
    <div>
      <div class="figure"><svg viewBox="0 0 760 360" id="gSvg" role="img" aria-label="Transformer, service panel, branch circuit and a metal appliance being touched by a person"></svg></div>
      <div class="ctls">
        <button class="tbtn warn" id="gF">⚡ Fault: hot wire touches the metal case</button>
        <label class="chk"><input type="checkbox" id="gE"> Equipment grounding conductor (green wire) connected</label>
        <label class="chk"><input type="checkbox" id="gG"> GFCI protection</label>
        <label class="chk"><input type="checkbox" id="gRd"> "Grounded" with a rod at the appliance instead</label>
      </div>
    </div>
    <aside class="side" id="gSide"></aside>
  </div>
  <div class="grid2">
    <div class="card"><h3>Current through the body</h3>
      <table class="kv data"><tr><th class="n">Current (60 Hz)</th><th>Effect, hand to feet (approximate)</th></tr>
      <tr><td class="n">1 mA</td><td>Barely felt</td></tr><tr><td class="n">5 mA</td><td>Painful; the level a GFCI trips at (4–6 mA)</td></tr>
      <tr><td class="n">10–20 mA</td><td>"Can't let go": muscles clamp onto the conductor</td></tr><tr><td class="n">30–50 mA</td><td>Breathing difficult; heart rhythm at risk</td></tr>
      <tr><td class="n">50–200 mA</td><td>Ventricular fibrillation likely in a second or so</td></tr><tr><td class="n">over 1 A</td><td>Burns, cardiac arrest</td></tr></table>
      <p>A 20 A breaker can't protect a person: a lethal current is a thousand times smaller than its trip point. Breakers protect wire, GFCIs protect people.</p>
    </div>
    <div class="card"><h3>The protective devices</h3>
      <table class="kv data"><tr><th>Device</th><th>Protects against</th><th>Where (typical)</th></tr>
      <tr><td>Circuit breaker / fuse</td><td>Overloads and short circuits; protects wire</td><td>Every circuit</td></tr>
      <tr><td>GFCI</td><td>Shock: trips when current going out ≠ current coming back by ~5 mA</td><td>Bathrooms, kitchens, garages, outdoors, laundry, basements, near sinks, pools (210.8)</td></tr>
      <tr><td>AFCI</td><td>Fire from arcing in damaged cords and loose connections</td><td>Most 120 V, 15 and 20 A dwelling circuits (210.12)</td></tr>
      <tr><td>GFPE</td><td>Arcing ground faults that would burn down big switchgear</td><td>Services and feeders of 1,000 A or more on 480Y/277 V (230.95, 215.10)</td></tr>
      <tr><td>SPD (surge protector)</td><td>Voltage spikes from lightning and switching</td><td>Required at dwelling services (230.67); emergency systems; good practice everywhere</td></tr></table>
    </div>
  </div>
  <div class="card" style="margin-bottom:20px"><h3>Words that sound alike</h3>
    <div class="tblwrap"><table class="kv data">
      <tr><td>Grounded conductor (neutral)</td><td>The white or gray wire. It carries normal current back to the source and is connected to earth at the service.</td></tr>
      <tr><td>Equipment grounding conductor (EGC)</td><td>The green or bare wire, or the metal conduit. It connects every metal box, case and frame back to the panel. It carries no current unless something has gone wrong.</td></tr>
      <tr><td>Main bonding jumper</td><td>The strap or green screw in the service panel that joins the neutral bar to the ground bar. It exists in <b>one place only</b>: the service (or the first disconnect of a transformer).</td></tr>
      <tr><td>Grounding electrode conductor (GEC)</td><td>The heavy bare copper from the service to the earth connections.</td></tr>
      <tr><td>Grounding electrode system</td><td>Ground rods, the steel in the footing (the concrete-encased or "Ufer" electrode), a metal water pipe in the earth, the building steel. All present must be bonded together (250.50).</td></tr>
      <tr><td>Bonding</td><td>Connecting metal parts together so they sit at the same voltage: metal piping, building steel, pool shells and decks, gas pipe, telecom grounds.</td></tr>
      <tr><td>Separately derived system</td><td>A transformer secondary or a generator with its own neutral. It gets its own bonding jumper and grounding (250.30). Every 480–208Y/120 V transformer on a floor plan is one.</td></tr>
    </table></div>
    <div class="callout warn"><b>Neutral and ground stay separate downstream of the service.</b> In a subpanel the neutral bar is isolated and the ground bar is bonded to the can. If they were joined there too, normal neutral current would flow on conduit, ducts and pipes.</div>
  </div>`;
  $("#gE").checked = GS.E; $("#gG").checked = GS.G; $("#gRd").checked = GS.Rd;
  $("#gF").onclick = () => { GS.F = !GS.F; gReset(); };
  $("#gE").onchange = e => { GS.E = e.target.checked; gReset(); };
  $("#gG").onchange = e => { GS.G = e.target.checked; gReset(); };
  $("#gRd").onchange = e => { GS.Rd = e.target.checked; gReset(); };
  gReset();
};
function gReset() { GS.t = 0; GS.tripped = false; GS.by = ""; gDraw(); }
function gModel() {
  const { F, E, G, Rd } = GS;
  if (!F) return { kind: "normal", If: 0, Vc: 0, Ib: 0, trip: null, path: ["hot", "hotB", "load", "neuB", "neuS"] };
  if (E) return { kind: "egc", If: 500, Vc: 55, Ib: 0.035, trip: "breaker", path: ["hot", "hotB", "fault", "egc", "mbj", "neuS"] };
  const Rb = 1500;
  if (Rd) { const If = 120 / (25 + 5), Vc = If * 25; return { kind: "rod", If, Vc, Ib: Vc / Rb, trip: G ? "gfci" : null, path: ["hot", "hotB", "fault", "rodA", "earth", "xg", "person"] }; }
  return { kind: "open", If: 120 / (Rb + 5), Vc: 120, Ib: 120 / (Rb + 5), trip: G ? "gfci" : null, path: ["hot", "hotB", "fault", "person", "earth", "xg"] };
}
function gDraw() {
  const M = gModel(), live = !GS.tripped, on = new Set(live ? M.path : []);
  const seg = {
    hot: "M110,60H282", hotB: "M314,60H520V112", load: "M520,112V170H560V112", neuB: "M560,112V82H334", neuS: "M110,100H326",
    mbj: "M330,162V200", egc: "M380,200H504", gec: "M300,200V300", xg: "M70,120V300", fault: "M520,135L512,140L516,144L505,150",
    rodA: "M590,232V300", person: "M620,168L668,160L680,170V230L668,300M680,230L694,300", earth: "M680,316H70"
  };
  const REV = new Set(["neuS", "mbj", "egc", "xg"]);   // drawn source-to-load; current returns the other way
  const fl = id => on.has(id) && !RM ? `<path d="${seg[id]}" class="flow ${M.kind === "egc" ? "fast" : ""} ${REV.has(id) ? "rev" : ""}" style="stroke:${M.kind === "normal" ? "#fff" : "var(--glow)"}"/>` : "";
  let h = `<rect x="0" y="300" width="760" height="60" fill="var(--paper-3)"/><text x="740" y="352" class="t-xs t-end">EARTH (soil is a poor conductor: tens of ohms)</text>`;
  // transformer
  h += `<g data-tip="Utility transformer|The source. Its neutral (the center of the winding) is connected to the earth at the pole or pad."><circle cx="58" cy="70" r="22" class="eq-box"/><circle cx="58" cy="92" r="22" class="eq-box"/><text x="58" y="24" class="t-sm t-mid">TRANSFORMER</text></g>`;
  h += wire("M80,60H110", "hot-blk") + wire("M80,100H110", "neu");
  h += wire(seg.hot, "hot-blk") + wire(seg.neuS, "neu");
  h += wire(seg.xg, "gec") + `<path d="M62,300h16M65,306h10M68,312h4" stroke="var(--c-cu)" stroke-width="2"/>`;
  // panel
  h += `<rect x="240" y="30" width="160" height="200" rx="3" class="eq-box" style="fill:none"/><text x="320" y="22" class="t-sm t-mid">SERVICE PANEL</text>`;
  h += `<g data-tip="Branch breaker|20 A. It trips on overloads and on the very large current of a short circuit. It cannot see a few milliamps leaking through a person."><rect x="282" y="50" width="32" height="20" rx="2" fill="${GS.tripped && GS.by === "breaker" ? "var(--bad-4)" : "var(--paper-2)"}" stroke="var(--ink-2)"/><text x="298" y="64" class="t-xs t-mid">${GS.tripped && GS.by === "breaker" ? "OFF" : "20 A"}</text></g>`;
  if (GS.G) h += `<g data-tip="GFCI|Compares current out on the hot with current back on the neutral. A difference of about 5 mA means current is leaking somewhere else, maybe through a person: it trips in about 1/40 s."><rect x="282" y="76" width="32" height="14" rx="2" fill="${GS.tripped && GS.by === "gfci" ? "var(--bad-4)" : "var(--blue-4)"}" stroke="var(--blue)"/><text x="298" y="86" class="t-xs t-mid">GFCI</text></g>`;
  h += `<g data-tip="Neutral bar|Where every white wire lands. In the service panel, and only there, it is bonded to the ground bar."><rect x="326" y="80" width="8" height="82" fill="var(--paper-3)" stroke="var(--ink-3)"/><text x="345" y="130" class="t-xs">neutral bar</text></g>`;
  h += `<g data-tip="Main bonding jumper|The single connection between neutral and ground, at the service. It's what turns a fault into a short circuit that trips the breaker.">${wire(seg.mbj, "egc", 3.4)}<text x="337" y="186" class="t-xs">bonding jumper</text></g>`;
  h += `<g data-tip="Ground bar|Every green wire lands here."><rect x="280" y="196" width="104" height="8" fill="var(--paper-3)" stroke="var(--ink-3)"/><text x="290" y="220" class="t-xs">ground bar</text></g>`;
  h += `<g data-tip="Grounding electrode conductor|Connects the system to the earth: ground rods, footing steel, water pipe. It limits lightning and surge voltages, but the earth is far too resistive to trip a breaker.">${wire(seg.gec, "gec")}<path d="M292,300h16M295,306h10M298,312h4" stroke="var(--c-cu)" stroke-width="2"/></g>`;
  // branch
  h += wire(seg.hotB, "hot-blk") + wire(seg.neuB, "neu");
  if (GS.E) h += `<g data-tip="Equipment grounding conductor|The green wire bonds the metal case back to the panel. In a fault it carries hundreds of amps for a few milliseconds.">${wire(seg.egc, "egc")}</g>`;
  else h += `<path d="M380,200H430" stroke="var(--c-grn)" stroke-width="2" stroke-dasharray="4 3"/><text x="436" y="204" class="t-xs" style="fill:var(--bad)">EGC missing</text>`;
  // appliance
  h += `<g data-tip="Metal-cased appliance|A washing machine, say. The heater or motor inside connects hot to neutral; the case should never be live."><rect x="504" y="96" width="116" height="136" rx="6" fill="var(--paper-2)" stroke="var(--ink-3)" stroke-width="3"/><text x="562" y="226" class="t-xs t-mid">METAL CASE</text></g>`;
  h += `<path d="${seg.load}" fill="none" stroke="var(--ink-2)" stroke-width="2"/><path d="M528,170h24" stroke="var(--terra)" stroke-width="5"/><text x="562" y="190" class="t-xs t-mid">motor / heater</text>`;
  if (GS.F) h += `<path d="${seg.fault}" fill="none" stroke="var(--bad)" stroke-width="3"/>`;
  if (GS.Rd) h += wire(seg.rodA, "gec") + `<path d="M582,300h16M585,306h10M588,312h4" stroke="var(--c-cu)" stroke-width="2"/><text x="598" y="270" class="t-xs">local rod</text>`;
  // person
  const shocked = on.has("person") && M.Ib > 0.005;
  h += `<g data-tip="A person|Standing on the floor, which is in contact with the earth. Body resistance hand to feet is roughly 1,000–1,500 Ω, lower when wet."><circle cx="680" cy="146" r="12" fill="none" stroke="${shocked ? "var(--bad)" : "var(--ink-2)"}" stroke-width="2.4"/><path d="${seg.person}" fill="none" stroke="${shocked ? "var(--bad)" : "var(--ink-2)"}" stroke-width="2.4" stroke-linecap="round"/></g>`;
  ["hot", "hotB", "load", "neuB", "neuS", "mbj", "egc", "xg", "fault", "rodA", "person", "earth"].forEach(id => h += fl(id));
  // readouts
  const rd = (x, y, l, v) => `<text x="${x}" y="${y}" class="t-xs">${l}</text><text x="${x}" y="${y + 15}" class="t-mono">${v}</text>`;
  h += rd(440, 260, "CASE VOLTAGE TO EARTH", live ? (M.kind === "egc" ? `≈${M.Vc} V for ~10 ms` : `${sig(M.Vc)} V`) : "0 V");
  h += rd(600, 30, "THROUGH THE PERSON", live && (M.kind === "open" || M.kind === "rod") ? si(M.Ib, "A") : "0");
  h += rd(130, 30, "CURRENT ON THE HOT", live ? (M.kind === "normal" ? "10 A (normal load)" : M.kind === "egc" ? "≈500 A fault" : si(M.If, "A")) : "0 (circuit open)");
  $("#gSvg").innerHTML = h;
  // status & side
  let st, side;
  if (!GS.F) { st = `<span class="badge ok">Normal</span> Current goes out on the black hot, through the load, and back on the white neutral. The green wire carries nothing.`; side = "normal"; }
  else if (M.kind === "egc") { st = GS.tripped ? `<span class="badge ok">Safe · breaker tripped</span> The fault current flowed home on the green wire, hundreds of amps, and the breaker's magnetic trip opened in under a cycle.` : `<span class="badge warn">Fault</span> Hundreds of amps rush through the case, the green wire and the bonding jumper back to the source…`; side = "egc"; }
  else if (M.kind === "rod") { st = GS.tripped ? `<span class="badge ok">GFCI tripped</span> The GFCI saw ${sig(M.If)} A leaving that never came back on the neutral, and opened.` : `<span class="badge bad">Danger · the rod didn't help</span> Through the earth only ${sig(M.If)} A flows: nowhere near enough to trip a 20 A breaker. The case sits at ${sig(M.Vc)} V and ${si(M.Ib, "A")} goes through anyone who touches it.`; side = "rod"; }
  else { st = GS.tripped ? `<span class="badge ok">GFCI tripped</span> A ${si(M.Ib, "A")} imbalance, current through the person instead of the neutral, tripped the GFCI in about 25 ms. A painful shock, but survivable.` : `<span class="badge bad">Danger</span> The case is at 120 V. ${si(M.Ib, "A")} goes through the person to earth. The breaker sees ${si(M.If, "A")} and will never trip.`; side = "open"; }
  $("#gStatus").innerHTML = st;
  $("#gF").classList.toggle("on", GS.F);
  const SIDE = {
    normal: `<h3>Try a fault</h3><p>Press <b>Fault</b>: a worn wire inside the appliance touches the metal case. Then remove the green wire, add a GFCI, or try "grounding" the appliance to a rod.</p><p>What makes the difference is the <b>path back to the source</b>. Current flows in a loop; it is not trying to reach the earth, it is trying to get back to the transformer.</p>`,
    egc: `<h3>Why the green wire works</h3><p>The green wire is a low-impedance path straight back to the neutral at the service. A fault becomes a short circuit: about 120 V ÷ 0.25 Ω ≈ 500 A, roughly 25 times the breaker's rating. That trips its magnetic element in under a cycle.</p><div class="callout ok">This is the system working as designed: the fault is cleared before anyone can touch the case.</div><p class="note">The NEC calls this the effective ground-fault current path (250.4(A)(5)). The earth is explicitly not allowed to be it.</p>`,
    rod: `<h3>The ground-rod myth</h3><p>A rod in the earth seems like it should "drain" the fault. But to reach the source the current must cross the soil to the transformer's own ground connection: roughly 25 Ω + 5 Ω. That's 120 V ÷ 30 Ω = 4 A, which a 20 A breaker carries forever.</p><div class="callout bad">Meanwhile the case sits at about 100 V above the earth you are standing on. A rod is no substitute for an equipment grounding conductor.</div>`,
    open: `<h3>No path, no trip</h3><p>Without the green wire the only path back to the source runs through a person and the earth. The body (about 1,500 Ω hand to feet) limits the current to about 80 mA: lethal, but 250 times too small to trip a 20 A breaker.</p><p><b>A GFCI fixes this.</b> It doesn't need a ground wire: it measures the difference between hot and neutral current, so it's allowed as a replacement for ungrounded two-prong receptacles in old buildings (406.4(D)(2)).</p>`
  };
  $("#gSide").innerHTML = SIDE[side] + `<h4>Model values</h4><table class="kv"><tr><td>Hot + green wire loop</td><td class="n">≈0.25 Ω</td></tr><tr><td>Body, hand to feet</td><td class="n">≈1,500 Ω</td></tr><tr><td>One ground rod to earth</td><td class="n">≈25 Ω</td></tr><tr><td>Utility grounding</td><td class="n">≈5 Ω</td></tr></table>`;
}
TICK.ground = dt => {
  if (GS.tripped || !GS.F) return;
  const M = gModel(); if (!M.trip) return;
  GS.t += dt;
  if (GS.t > 1.4) { GS.tripped = true; GS.by = M.trip === "breaker" ? "breaker" : "gfci"; gDraw(); }
};

/* =====================================================================
   9. SECTION VII — THE BUILDING ONE-LINE DIAGRAM
   ===================================================================== */
const OLINFO = {
  util: { what: "The utility's medium-voltage distribution line, typically 4–35 kV (13.2 kV and 23 kV are common). Overhead on poles or underground in conduit.", arch: "Coordinate the service route and an easement with the utility early. The utility decides the service point, where its work ends and the NEC's begins.", code: "The NEC applies on the customer side of the service point; the utility works to the NESC." },
  xfmrU: { what: "Steps the utility's medium voltage down to the building's voltage. Usually owned by the utility, oil-filled, on a concrete pad outside. Larger buildings may have it in a vault or have a customer-owned substation.", arch: "Reserve its location in the site plan: truck access, a pad (often about 8 × 8 ft for 500–2,500 kVA), clear space in front of the doors (often 10 ft) and around it (often 3 ft), distance from doors, windows, air intakes and combustible walls, and bollards near drives. An indoor vault needs a 3-hour rated room (NEC 450.42).", code: "Utility standards; NEC 450 for customer-owned transformers and vaults." },
  meter: { what: "The utility's revenue meter. Small services (up to about 320 A) pass all the current through a socket meter. Larger services use current transformers (CTs) in a separate cabinet, and the meter reads a scaled-down current.", arch: "On an exterior wall or in a meter room the utility can reach, at the utility's required height. Multi-family buildings need a meter bank, one per unit plus a house meter.", code: "Utility service standards." },
  main: { what: "The service disconnect and main overcurrent protection: the one switch that turns the whole building off. It protects the service conductors and the switchboard bus.", arch: "Readily accessible, at or near where the service conductors enter the building (230.70). One- and two-family dwellings now need an outdoor emergency disconnect for firefighters (230.85).", code: "230.70–230.95; ground-fault protection of equipment for 1,000 A and larger at 480Y/277 V (230.95); arc-energy reduction for 1,200 A and larger (240.87)." },
  msb: { what: "A switchboard: the main distribution equipment of a commercial building. A vertical copper or aluminum bus with the main and feeder breakers mounted on it. Each feeder leaving it is a cable or busway to a panel, a transformer or a big motor.", arch: "An electrical room, typically 30–48 in deep equipment with front access, plus the working space in front (3–4 ft, more for 480 V; see Rooms). Equipment rated 1,200 A or more and over 6 ft wide needs an exit at each end of the working space, with doors that swing out and panic hardware (110.26(C)). No pipes or ducts above it (110.26(E)).", code: "NEC 408 (switchboards and panelboards), 110.26 (working space)." },
  brk: { what: "A feeder breaker in the switchboard. It protects the feeder conductors downstream and lets that branch of the building be switched off on its own.", arch: "Nothing directly; but each feeder becomes a conduit or busway route through the building, often in a shaft, which must be planned.", code: "NEC 215 (feeders), 240 (overcurrent protection)." },
  panel: { what: "A panelboard: a cabinet of branch-circuit breakers, usually up to 42 (now up to 84) circuits. Lighting panels at 480Y/277 V feed 277 V lights; 208Y/120 V panels feed receptacles and small equipment.", arch: "About 20 in wide, 6 in deep and 4–7 ft tall. Flush-mounted panels need a deep wall. Keep the clear working space in front, the dedicated space above, and the top breaker no higher than 6 ft 7 in. Not in bathrooms or clothes closets (240.24). Commercial buildings usually put them in an electrical closet on each floor.", code: "NEC 408, 110.26, 240.24." },
  xfmrD: { what: "A dry-type transformer that steps 480 V down to 208Y/120 V for receptacles and small equipment. It is a 'separately derived system' with its own neutral-to-ground bond (250.30). Common sizes are 30–225 kVA.", arch: "Floor-, wall- or ceiling-mounted in the electrical room, with the ventilation clearance on its nameplate (450.9). It gives off heat (about 2–3% of its load) and hums, so keep it off walls next to quiet rooms and size the room's cooling for it.", code: "NEC 450, 250.30." },
  motor: { what: "A large motor load fed directly from the switchboard: a chiller, a fire pump, an elevator, a big fan.", arch: "Each motor needs a disconnect within sight of it (430.102) and working space at its controller or VFD. VFDs give off heat and need space too.", code: "NEC 430 (motors), 440 (air-conditioning equipment)." },
  load: { what: "The end use: the branch circuits that feed lights, receptacles and equipment.", arch: "Lighting power is capped by the energy code (ASHRAE 90.1 or IECC). An LED office is typically 0.5–0.7 W/ft². Receptacles are counted at 180 VA each for the load calculation (220.14(I)).", code: "NEC 210 (branch circuits), 220 (load calculations)." },
  gen: { what: "An on-site engine generator, diesel or natural gas, that carries the emergency and standby loads when the utility fails. Rated in kW at 0.8 PF (so kVA = kW ÷ 0.8).", arch: "A big early decision: outdoor enclosure or indoor room, engine exhaust and radiator airflow (huge louvers indoors), fuel (a sub-base 'belly' tank or a separate tank), noise, and access for service and refuelling. In Florida, keep it above flood level in a wind-rated enclosure. Indoors, a Level 1 generator room is typically 2-hour rated (NFPA 110).", code: "NEC 445, 700–702; NFPA 110 (performance), NFPA 37 (installation)." },
  ats: { what: "An automatic transfer switch. It watches the normal source, starts the generator when it fails, and moves its loads over once the generator is ready. When the utility returns it waits (often 5 minutes) to be sure, then transfers back.", arch: "Each branch gets its own ATS. Emergency (life safety) wiring must be kept entirely separate from all other wiring (700.10(B)), which often means its own room or a rated enclosure. In high-rises and large assembly buildings, emergency feeders and equipment need fire-rated protection (700.10(D)).", code: "NEC 700 (emergency: power back within 10 s), 701 (legally required standby: 60 s), 702 (optional standby)." },
  em: { what: "The emergency (life-safety) branch: egress lighting, exit signs, fire alarm, and anything else the building code requires to work during an outage.", arch: "Path-of-egress lighting must keep at least an average of 1 fc along the route for 90 minutes (IBC 1008, NFPA 101). Panels are labelled and its wiring runs in separate raceways.", code: "NEC 700; IBC chapter 10; NFPA 101." },
  sb: { what: "The standby branch: loads that are worth keeping on but are not life safety, such as elevators (so people aren't trapped and firefighters can use them), IT rooms, sump and sewage pumps, freezers.", arch: "Elevator machine rooms or controller closets; generator size depends heavily on which elevators you keep running.", code: "NEC 701 (legally required standby) or 702 (optional standby); 620 (elevators)." },
  fp: { what: "The fire pump boosts water pressure for the sprinklers and standpipes when city pressure isn't enough, typically in high-rises. Its power must be as reliable as possible, so it is tapped ahead of the main breaker (or has its own service) and it has no overload protection: it runs until it destroys itself rather than stop in a fire.", arch: "A dedicated fire pump room, typically 2-hour rated (1-hour may be allowed in a fully sprinklered building that isn't a high-rise; NFPA 20), with direct exterior access or a protected path. Its feeder inside the building must be fire-protected for 2 hours or encased in concrete (695.6(B)).", code: "NEC 695; NFPA 20." },
  hvac: { what: "Heating and cooling equipment on its own circuit. The nameplate gives the MCA (minimum circuit ampacity, used to size the wire) and MOCP (maximum overcurrent protection, the largest breaker allowed). Use those numbers, not a calculation.", arch: "A disconnect within sight of the unit (440.14) and a service receptacle within 25 ft of rooftop and outdoor equipment (210.63).", code: "NEC 440." },
  res: { what: "A dwelling branch circuit.", arch: "Dwelling circuits carry AFCI and GFCI rules (210.8, 210.12). The panel location sets the length of every home run, so put it central to the big loads.", code: "NEC 210, 220.82." },
  batt: { what: "Battery-powered emergency lighting units and exit signs. In smaller buildings without a generator, each fixture has its own battery that lights it for at least 90 minutes when its circuit loses power.", arch: "Common in restaurants, shops and small offices. It is cheaper than a generator but each unit needs a monthly test and a yearly 90-minute test.", code: "NEC 700.12(I) (unit equipment); NFPA 101 7.9." }
};
const OL = {
  office: {
    name: "Mid-rise office", sub: "6 floors, ~100,000 ft² · 480Y/277 V 3φ 4W · 2,000 A service · 350 kW generator", genAt: 3, sys: "480",
    blurb: "A typical larger building: the utility delivers 480Y/277 V. Big motors and the lighting run at 480 and 277 V, and floor transformers make 208Y/120 V for receptacles. A generator backs up life-safety and standby loads through two automatic transfer switches.",
    nodes: [
      { id: "util", t: "util", x: 200, y: 44, tag: "Utility 13.2 kV", rate: "underground primary", info: "util", v: "mv" },
      { id: "xu", t: "xfmr", x: 200, y: 86, src: "util", tag: "TX-U  1,500 kVA", rate: "13.2 kV – 480Y/277 V", name: "Utility pad-mount transformer", info: "xfmrU", v: "mv" },
      { id: "ct", t: "meter", x: 200, y: 140, src: "xu", tag: "CT cabinet + meter", rate: "", name: "Utility metering", info: "meter" },
      { id: "fpd", t: "brk", x: 70, y: 205, src: "ct", my: 170, tag: "FP disconnect", rate: "tap ahead of main", name: "Fire pump disconnect", info: "fp" },
      { id: "fp", t: "motor", x: 70, y: 300, src: "fpd", tag: "Fire pump", rate: "75 hp", name: "Fire pump (NEC 695)", info: "fp", mk: "FP" },
      { id: "mb", t: "brk", x: 200, y: 205, src: "ct", tag: "Main 2,000 A", rate: "with ground-fault protection", name: "Main breaker", info: "main" },
      { id: "msb", t: "bus", x: 150, x2: 880, y: 250, inx: 200, src: "mb", tag: "MSB · 2,000 A switchboard · 480Y/277 V 3φ 4W", name: "Main switchboard MSB", info: "msb" },
      { id: "b1", t: "brk", x: 250, y: 292, src: "msb", tag: "450 A", info: "brk", name: "Feeder breaker to the chiller" },
      { id: "ch", t: "motor", x: 250, y: 370, src: "b1", tag: "CH-1", rate: "300 ton chiller", name: "Chiller CH-1, 480 V 3φ (≈200 kW)", info: "motor" },
      { id: "b2", t: "brk", x: 350, y: 292, src: "msb", tag: "400 A", info: "brk", name: "Feeder breaker to panel HM" },
      { id: "hm", t: "panel", x: 350, y: 370, src: "b2", tag: "HM", rate: "400 A · 480 V", name: "Mechanical panel HM, 480Y/277 V", info: "panel" },
      { id: "ahu", t: "load", x: 350, y: 448, src: "hm", tag: "AHU fans, pumps", rate: "VFDs, 480 V 3φ", name: "Air handlers, pumps and cooling tower fans", info: "motor" },
      { id: "b3", t: "brk", x: 450, y: 292, src: "msb", tag: "225 A", info: "brk", name: "Feeder breaker to panel HL" },
      { id: "hl", t: "panel", x: 450, y: 370, src: "b3", tag: "HL", rate: "225 A · 480Y/277", name: "Lighting panel HL, 480Y/277 V", info: "panel" },
      { id: "lt", t: "load", x: 450, y: 448, src: "hl", tag: "LED lighting", rate: "277 V", name: "General lighting at 277 V", info: "load" },
      { id: "b4", t: "brk", x: 550, y: 292, src: "msb", tag: "225 A", info: "brk", name: "Feeder breaker to transformer T1" },
      { id: "t1", t: "xfmr", x: 550, y: 368, src: "b4", tag: "T1 150 kVA", rate: "480 – 208Y/120", name: "Dry-type step-down transformer T1", info: "xfmrD" },
      { id: "lp", t: "panel", x: 550, y: 448, src: "t1", tag: "LP", rate: "400 A · 208Y/120", name: "Receptacle panel LP, 208Y/120 V", info: "panel", v: "208" },
      { id: "rec", t: "load", x: 550, y: 524, src: "lp", tag: "Receptacles, IT", rate: "120 V", name: "Receptacles and small equipment at 120 V", info: "load", v: "208" },
      { id: "b5", t: "brk", x: 690, y: 292, src: "msb", tag: "100 A", info: "brk", name: "Normal feed to ATS-E" },
      { id: "b6", t: "brk", x: 830, y: 292, src: "msb", tag: "250 A", info: "brk", name: "Normal feed to ATS-S" },
      { id: "gen", t: "gen", x: 945, y: 150, tag: "GEN 350 kW", rate: "diesel · 480Y/277", name: "Standby generator, 350 kW / 438 kVA", info: "gen", lp: "l" },
      { id: "gb", t: "brk", x: 945, y: 212, src: "gen", tag: "600 A", info: "brk", name: "Generator output breaker", lp: "l" },
      { id: "gbus", t: "bus", x: 718, x2: 945, y: 334, inx: 945, src: "gb", tag: "generator distribution", name: "Generator distribution", info: "gen", em: true },
      { id: "atse", t: "ats", x: 704, y: 410, src: "b5", esrc: "gbus", tx: 3, tag: "ATS-E", rate: "100 A · ≤10 s", name: "ATS-E, emergency (life safety)", info: "ats" },
      { id: "atss", t: "ats", x: 844, y: 410, src: "b6", esrc: "gbus", tx: 6, tag: "ATS-S", rate: "250 A · ≤60 s", name: "ATS-S, standby", info: "ats" },
      { id: "eh", t: "panel", x: 704, y: 480, src: "atse", tag: "EH", rate: "emergency", name: "Emergency panel EH, 480Y/277 V", info: "em" },
      { id: "egr", t: "load", x: 704, y: 552, src: "eh", tag: "Egress, exits, FA", rate: "277 / 120 V", name: "Egress lighting, exit signs, fire alarm", info: "em" },
      { id: "sbp", t: "panel", x: 844, y: 480, src: "atss", tag: "SB", rate: "standby", name: "Standby panel SB", info: "sb" },
      { id: "elv", t: "motor", x: 806, y: 556, src: "sbp", tag: "Elev.", rate: "", name: "Traction elevator, 40 hp", info: "sb" },
      { id: "it", t: "load", x: 900, y: 552, src: "sbp", tag: "IT, sump", rate: "", name: "IT room, sump and sewage pumps", info: "sb", w: 64 }
    ]
  },
  house: {
    name: "Florida house", sub: "2,400 ft², all-electric · 120/240 V 1φ 3W · 200 A service · 22 kW standby generator", genAt: 6, sys: "240",
    blurb: "A single-phase service. The meter and a service-rated transfer switch sit outside; the 200 A load center feeds 240 V two-pole circuits for the big appliances and 120 V circuits for everything else. In an outage the generator starts and the house transfers, while a load-shed module keeps the EV charger and water heater off.",
    nodes: [
      { id: "util", t: "util", x: 106, y: 44, tag: "Utility 7.2 kV", rate: "underground", info: "util", v: "mv" },
      { id: "xu", t: "xfmr", x: 106, y: 86, src: "util", tag: "50 kVA pad-mount", rate: "7.2 kV – 120/240 V · serves 4–8 homes", name: "Utility pad-mount transformer", info: "xfmrU", v: "mv" },
      { id: "m", t: "meter", x: 106, y: 140, src: "xu", tag: "Meter", rate: "200 A socket", name: "Utility meter", info: "meter" },
      { id: "gen", t: "gen", x: 330, y: 140, tag: "Generator 22 kW", rate: "natural gas or propane", name: "Standby generator, 22 kW air-cooled", info: "gen" },
      { id: "ats", t: "ats", x: 120, y: 224, src: "m", esrc: "gen", emy: 186, tx: 9, tag: "ATS 200 A", rate: "service-rated: includes the main breaker", name: "Service-rated automatic transfer switch with 200 A main", info: "ats" },
      { id: "lc", t: "bus", x: 60, x2: 950, y: 290, inx: 120, src: "ats", tag: "Load center · 200 A · 40 spaces · 120/240 V", name: "Load center (panel)", info: "panel" },
      { id: "c1", t: "brk", x: 100, y: 330, src: "lc", tag: "30 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l1", t: "load", x: 100, y: 400, src: "c1", tag: "Heat pump", rate: "240 V", name: "Heat-pump condenser, 3.5 ton (MCA 24 A, MOCP 35 A)", info: "hvac" },
      { id: "c2", t: "brk", x: 200, y: 330, src: "lc", tag: "60 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l2", t: "load", x: 200, y: 400, src: "c2", tag: "Air handler", rate: "+10 kW strips", name: "Air handler with 10 kW backup heat strips", info: "hvac" },
      { id: "c3", t: "brk", x: 300, y: 330, src: "lc", tag: "30 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l3", t: "load", x: 300, y: 400, src: "c3", tag: "Water heater", rate: "240 V · shed", name: "Electric water heater, 4.5 kW", info: "res", shed: true },
      { id: "c4", t: "brk", x: 400, y: 330, src: "lc", tag: "50 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l4", t: "load", x: 400, y: 400, src: "c4", tag: "Range", rate: "120/240 V", name: "Electric range, 12 kW nameplate", info: "res" },
      { id: "c5", t: "brk", x: 500, y: 330, src: "lc", tag: "30 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l5", t: "load", x: 500, y: 400, src: "c5", tag: "Dryer", rate: "120/240 V", name: "Clothes dryer, 5 kW, 4-wire cord (250.140)", info: "res" },
      { id: "c6", t: "brk", x: 600, y: 330, src: "lc", tag: "50 A 2P", info: "brk", name: "Two-pole breaker" }, { id: "l6", t: "load", x: 600, y: 400, src: "c6", tag: "EV charger", rate: "40 A · shed", name: "Level 2 EV charger, 40 A continuous (needs a 50 A circuit)", info: "res", shed: true },
      { id: "c7", t: "brk", x: 700, y: 330, src: "lc", tag: "2 × 20 A", info: "brk", name: "Two 20 A breakers" }, { id: "l7", t: "load", x: 700, y: 400, src: "c7", tag: "Kitchen", rate: "120 V GFCI", name: "Kitchen countertops, two 20 A small-appliance circuits", info: "res" },
      { id: "c8", t: "brk", x: 800, y: 330, src: "lc", tag: "15 A ×8", info: "brk", name: "Lighting and receptacle breakers" }, { id: "l8", t: "load", x: 800, y: 400, src: "c8", tag: "Rooms", rate: "120 V AFCI", name: "Bedrooms, living areas: lights and receptacles", info: "res" },
      { id: "c9", t: "brk", x: 900, y: 330, src: "lc", tag: "20 A ×3", info: "brk", name: "Bath and laundry breakers" }, { id: "l9", t: "load", x: 900, y: 400, src: "c9", tag: "Bath, laundry", rate: "120 V GFCI", name: "Bathrooms (20 A) and laundry (20 A)", info: "res" }
    ]
  },
  retail: {
    name: "Restaurant", sub: "4,000 ft² · 208Y/120 V 3φ 4W · 800 A service · battery emergency lights", genAt: 0, sys: "208",
    blurb: "A typical small commercial service at 208Y/120 V. Rooftop units and kitchen equipment are three-phase; lights and receptacles are 120 V. There's no generator: egress lighting runs on batteries built into each fixture.",
    nodes: [
      { id: "util", t: "util", x: 150, y: 44, tag: "Utility 13.2 kV", rate: "", info: "util", v: "mv" },
      { id: "xu", t: "xfmr", x: 150, y: 86, src: "util", tag: "300 kVA pad-mount", rate: "13.2 kV – 208Y/120 V", name: "Utility pad-mount transformer", info: "xfmrU", v: "mv" },
      { id: "ct", t: "meter", x: 150, y: 140, src: "xu", tag: "CT cabinet + meter", rate: "", name: "Utility metering", info: "meter" },
      { id: "mb", t: "brk", x: 150, y: 205, src: "ct", tag: "Main 800 A", rate: "", name: "Main breaker", info: "main" },
      { id: "mdp", t: "bus", x: 80, x2: 930, y: 260, inx: 150, src: "mb", tag: "MDP · 800 A distribution panel · 208Y/120 V 3φ 4W", name: "Main distribution panel MDP", info: "msb" },
      { id: "r1b", t: "brk", x: 240, y: 300, src: "mdp", tag: "80 A 3P", info: "brk", name: "Feeder to RTU-1" }, { id: "r1", t: "motor", x: 240, y: 372, src: "r1b", tag: "RTU-1", rate: "15 ton", name: "Rooftop unit RTU-1, 15 ton, 208 V 3φ", info: "hvac" },
      { id: "r2b", t: "brk", x: 340, y: 300, src: "mdp", tag: "80 A 3P", info: "brk", name: "Feeder to RTU-2" }, { id: "r2", t: "motor", x: 340, y: 372, src: "r2b", tag: "RTU-2", rate: "15 ton", name: "Rooftop unit RTU-2, 15 ton, 208 V 3φ", info: "hvac" },
      { id: "hb", t: "brk", x: 440, y: 300, src: "mdp", tag: "40 A 3P", info: "brk", name: "Feeder to the hood fans" }, { id: "hd", t: "motor", x: 440, y: 372, src: "hb", tag: "Hood", rate: "exhaust + MUA", name: "Kitchen hood exhaust and make-up air fans", info: "hvac" },
      { id: "kb", t: "brk", x: 570, y: 300, src: "mdp", tag: "400 A 3P", info: "brk", name: "Feeder to panel K" }, { id: "k", t: "panel", x: 570, y: 372, src: "kb", tag: "K", rate: "400 A · kitchen", name: "Kitchen equipment panel K, 208Y/120 V", info: "panel" },
      { id: "k1", t: "load", x: 520, y: 452, src: "k", tag: "Dish + booster", rate: "208 V 3φ", name: "Dish machine with 30 kW booster heater", info: "load" },
      { id: "k2", t: "load", x: 620, y: 452, src: "k", tag: "Walk-ins", rate: "208 V", name: "Walk-in cooler and freezer", info: "load" },
      { id: "lb", t: "brk", x: 740, y: 300, src: "mdp", tag: "225 A 3P", info: "brk", name: "Feeder to panel LP" }, { id: "lpp", t: "panel", x: 740, y: 372, src: "lb", tag: "LP", rate: "225 A · 42 ckt", name: "Lighting and receptacle panel LP", info: "panel" },
      { id: "p1", t: "load", x: 690, y: 452, src: "lpp", tag: "Lights, recept.", rate: "120 V", name: "Lighting and receptacles", info: "load" },
      { id: "p2", t: "load", x: 790, y: 452, src: "lpp", tag: "EM units", rate: "battery 90 min", name: "Emergency lighting units and exit signs (battery)", info: "batt", batt: true },
      { id: "sb", t: "brk", x: 880, y: 300, src: "mdp", tag: "20 A", info: "brk", name: "Sign circuit" }, { id: "sg", t: "load", x: 880, y: 372, src: "sb", tag: "Sign", rate: "600.5", name: "Sign and site lighting (a sign outlet is required at each entrance, 600.5)", info: "load", w: 60 }
    ]
  }
};
const OLS = { b: "office", out: false, t: 0, sel: null, sig: "" };
const olN = id => OL[OLS.b].nodes.find(n => n.id === id);
function olTop(n) { return { util: n.y - 30, xfmr: n.y - 22, meter: n.y - 13, brk: n.y - 10, bus: n.y, panel: n.y - 14, gen: n.y - 18, ats: n.y - 16, motor: n.y - 13, load: n.y - 11 }[n.t]; }
function olBot(n) { return { util: n.y, xfmr: n.y + 22, meter: n.y + 13, brk: n.y + 10, bus: n.y, panel: n.y + 14, gen: n.y + 18, ats: n.y + 16, motor: n.y + 13, load: n.y + 11 }[n.t]; }
function olEdgePts(F, T, kind) {
  let ex = T.t === "ats" ? T.x + (kind === "e" ? 14 : -14) : T.t === "bus" ? T.inx : T.x;
  const ty = T.t === "bus" ? T.y : olTop(T);
  if (F.t === "bus") return [[ex, F.y], [ex, ty]];
  const fx = F.x, fy = olBot(F);
  if (Math.abs(fx - ex) < 0.5) return [[fx, fy], [ex, ty]];
  const my = kind === "e" && T.emy ? T.emy : T.my || (fy + ty) / 2;
  return [[fx, fy], [fx, my], [ex, my], [ex, ty]];
}
function olEdges() {
  const B = OL[OLS.b], E = [];
  B.nodes.forEach(n => {
    if (n.src) E.push({ from: n.src, to: n.id, kind: "n" });
    if (n.esrc) E.push({ from: n.esrc, to: n.id, kind: "e" });
  });
  return E;
}
function olState() {
  const B = OL[OLS.b], live = {}, pos = {}, onGen = {};
  const genUp = OLS.out && OLS.t >= B.genAt;
  const memo = {};
  const L = id => {
    if (id in memo) return memo[id];
    memo[id] = false;
    const n = olN(id); let v;
    if (n.t === "util") v = !OLS.out;
    else if (n.t === "gen") v = genUp;
    else if (n.batt) v = true;
    else if (n.t === "ats") {
      if (L(n.src)) { pos[id] = "n"; v = true; }
      else if (OLS.out && OLS.t >= B.genAt + n.tx && L(n.esrc)) { pos[id] = "e"; v = true; }
      else { pos[id] = OLS.out ? "-" : "n"; v = false; }
    } else v = L(n.src) && !(OLS.out && n.shed);
    memo[id] = v; return v;
  };
  B.nodes.forEach(n => { live[n.id] = L(n.id); });
  const og = id => { const n = olN(id); if (n.t === "gen") return true; if (n.t === "ats") return pos[id] === "e"; return n.src ? og(n.src) : false; };
  B.nodes.forEach(n => onGen[n.id] = live[n.id] && og(n.id));
  return { live, pos, onGen, genUp };
}
function olVolt(n) { return n.v || OL[OLS.b].sys; }
function olSym(n) {
  const { x, y } = n;
  const ink = 'stroke="var(--ink-2)" stroke-width="1.6"';
  switch (n.t) {
    case "util": return `<path d="M${x},${y - 30}V${y}" stroke="var(--blue)" stroke-width="3"/><path d="M${x - 9},${y - 22}L${x},${y - 34}L${x + 9},${y - 22}" fill="none" stroke="var(--blue)" stroke-width="2"/>`;
    case "xfmr": return `<circle cx="${x}" cy="${y - 9}" r="12" fill="var(--sheet)" ${ink}/><circle cx="${x}" cy="${y + 9}" r="12" fill="none" ${ink}/>`;
    case "meter": return `<circle cx="${x}" cy="${y}" r="13" fill="var(--sheet)" ${ink}/><text x="${x}" y="${y + 4}" class="t-md t-mid" style="fill:var(--ink)">M</text>`;
    case "brk": return `<rect x="${x - 7}" y="${y - 10}" width="14" height="20" fill="var(--sheet)" ${ink}/><path d="M${x - 3},${y - 6}Q${x + 5},${y} ${x - 3},${y + 6}" fill="none" stroke="var(--ink-2)" stroke-width="1.4"/>`;
    case "bus": return `<path d="M${x},${y}H${n.x2}" stroke="var(--ink)" stroke-width="5" stroke-linecap="square"/>`;
    case "panel": return `<rect x="${x - 30}" y="${y - 14}" width="60" height="28" rx="2" fill="var(--paper-2)" ${ink}/><text x="${x}" y="${y + 5}" class="t-lg t-mid" style="font-size:14px">${esc(n.tag)}</text>`;
    case "gen": return `<circle cx="${x}" cy="${y}" r="18" fill="var(--sheet)" stroke="var(--terra)" stroke-width="2"/><text x="${x}" y="${y + 2}" class="t-lg t-mid" style="fill:var(--terra)">G</text><path d="M${x - 7},${y + 9}q3.5,-4 7,0t7,0" fill="none" stroke="var(--terra)" stroke-width="1.3"/>`;
    case "ats": return `<rect x="${x - 28}" y="${y - 16}" width="56" height="32" rx="2" fill="var(--sheet)" ${ink}/><circle cx="${x - 14}" cy="${y - 8}" r="2.4" fill="var(--ink-2)"/><circle cx="${x + 14}" cy="${y - 8}" r="2.4" fill="var(--terra)"/><text x="${x - 14}" y="${y + 12}" class="t-xs t-mid">N</text><text x="${x + 14}" y="${y + 12}" class="t-xs t-mid" style="fill:var(--terra)">E</text><path class="ats-blade" d="" stroke="var(--ink)" stroke-width="2.4" stroke-linecap="round"/>`;
    case "motor": return `<circle cx="${x}" cy="${y}" r="13" fill="var(--sheet)" ${ink}/><text x="${x}" y="${y + 4}" class="t-md t-mid" style="fill:var(--ink);font-size:${n.mk ? 9 : 12}px">${n.mk || "M"}</text>`;
    case "load": { const w = n.w || 84; return `<rect x="${x - w / 2}" y="${y - 11}" width="${w}" height="22" rx="3" fill="${n.batt ? "var(--amber-4)" : "var(--paper)"}" stroke="var(--ink-3)"/><text x="${x}" y="${y + 3.5}" class="t-xs t-mid" style="fill:var(--ink);font-size:9.5px">${esc(n.tag)}</text>`; }
  }
  return "";
}
function olLabel(n) {
  const { x, y } = n;
  if (n.t === "bus") return `<text x="${x + 60}" y="${y - 8}" class="t-sm" style="fill:var(--ink-2)">${esc(n.tag)}</text>`;
  if (n.t === "panel") return n.rate ? `<text x="${x + 5}" y="${y + 26}" class="t-xs">${esc(n.rate)}</text>` : "";
  if (n.t === "load") return n.rate ? `<text x="${x}" y="${y + 22}" class="t-xs t-mid">${esc(n.rate)}</text>` : "";
  const off = { util: 14, xfmr: 18, meter: 19, brk: 11, gen: 24, ats: 33, motor: 18 }[n.t];
  const L = n.lp === "l";
  const tx = L ? x - off : x + off, a = L ? "t-end" : "";
  return `<text x="${tx}" y="${y - (n.rate ? 1 : -3)}" class="t-sm ${a}" style="fill:var(--ink)">${n.t === "panel" ? "" : esc(n.tag)}</text>${n.rate ? `<text x="${tx}" y="${y + 11}" class="t-xs ${a}">${esc(n.rate)}</text>` : ""}`;
}
RENDER.oneline = el => {
  el.innerHTML = modHead("oneline", "The building one-line diagram", "A one-line (single-line) diagram draws the whole power system, from the utility to the panels, with a single line for each circuit, however many wires it really has. It is the first drawing to understand on any project, and the one that tells you which rooms you need.") + `
  <div class="ctls"><div class="chips" id="olB">${Object.entries(OL).map(([k, b]) => `<button class="chip" data-b="${k}">${b.name}</button>`).join("")}</div>
    <button class="tbtn warn" id="olOut">⚡ Utility outage</button><span id="olClock" class="cap"></span></div>
  <div class="status" id="olStatus"></div>
  <div class="split">
    <div>
      <div class="figure"><svg viewBox="0 0 1000 590" id="olSvg" role="img" aria-label="One-line diagram"></svg></div>
      <div class="figcap"><span><i style="display:inline-block;width:18px;height:3px;background:var(--blue);vertical-align:3px"></i> medium voltage · <i style="display:inline-block;width:18px;height:3px;background:var(--ink-2);vertical-align:3px"></i> 480 or 240 V · <i style="display:inline-block;width:18px;height:3px;background:var(--olive);vertical-align:3px"></i> 208Y/120 V · <i style="display:inline-block;width:18px;height:3px;background:var(--terra);vertical-align:3px"></i> on generator. Lines that cross without a dot are not connected.</span><span>Hover or click any symbol.</span></div>
    </div>
    <aside class="side" id="olSide"></aside>
  </div>
  <div class="grid3">
    <div class="card"><h3>Reading a one-line</h3><ul><li>Power flows <b>top to bottom</b>: source, service, distribution, branch.</li><li>A <b>thick horizontal line</b> is a bus: everything hanging from it is fed in parallel.</li><li>Every line is a feeder with a breaker at its top end, sized for what's below it.</li><li>Ratings appear beside each item: amps for gear, kVA for transformers, kW for generators, hp or tons for motors.</li><li>Panel schedules (${goLink("loads", "Section VIII")}) are the next level of detail below each panel.</li></ul></div>
    <div class="card"><h3>Three kinds of backup</h3><table class="kv data"><tr><td>Emergency (NEC 700)</td><td>Life safety: egress lighting, exit signs, fire alarm. Back within <b>10 seconds</b>.</td></tr><tr><td>Legally required standby (701)</td><td>Required by code but not life safety, e.g. smoke control and some elevators. Within <b>60 seconds</b>.</td></tr><tr><td>Optional standby (702)</td><td>The owner's choice: IT, freezers, the whole house.</td></tr></table><p class="note">They need separate transfer switches, and emergency wiring is kept apart from everything else.</p></div>
    <div class="card"><h3>What the one-line asks of the architect</h3><ul><li>A transformer pad or vault, and a service route</li><li>A main electrical room sized for the switchboard and its clearances</li><li>Electrical closets stacked floor to floor, with room for panels and a transformer</li><li>A generator location: exhaust, air, fuel, noise, access</li><li>Rated rooms for emergency equipment and the fire pump</li><li>Shafts or sleeves for the feeders</li></ul><p>${goLink("space", "Rooms &amp; drawings →")}</p></div>
  </div>`;
  $("#olB").addEventListener("click", e => { const c = e.target.closest("[data-b]"); if (!c) return; OLS.b = c.dataset.b; OLS.out = false; OLS.t = 0; OLS.sel = null; olBuild(); });
  $("#olOut").onclick = () => { OLS.out = !OLS.out; OLS.t = 0; olUpdate(true); };
  $("#olSvg").addEventListener("click", e => { const g = e.target.closest("[data-id]"); olSelect(g ? g.dataset.id : null); });
  olBuild();
};
function olBuild() {
  const B = OL[OLS.b];
  $$("#olB .chip").forEach(c => c.classList.toggle("on", c.dataset.b === OLS.b));
  let h = `<text x="985" y="26" class="t-lg t-end">${esc(B.name)}</text><text x="985" y="42" class="t-xs t-end">${esc(B.sub)}</text>`;
  olEdges().forEach((E, i) => {
    const F = olN(E.from), T = olN(E.to), d = P(olEdgePts(F, T, E.kind));
    h += `<g class="ol-e" data-e="${i}"><path d="${d}" class="ol-w" fill="none" stroke-width="2.6" stroke-linejoin="round"/><path d="${d}" class="flow ol-f" style="stroke:var(--sheet)"/></g>`;
  });
  B.nodes.forEach(n => {
    const top = olTop(n), bot = olBot(n);
    const bb = n.t === "bus" ? [n.x, n.y - 6, n.x2 - n.x, 12] : n.t === "load" ? [n.x - (n.w || 84) / 2 - 3, n.y - 14, (n.w || 84) + 6, 28] : n.t === "panel" ? [n.x - 33, n.y - 17, 66, 34] : n.t === "ats" ? [n.x - 31, n.y - 19, 62, 38] : [n.x - 18, top - 4, 36, bot - top + 8];
    const tipTxt = `${n.name || n.tag}|${OLINFO[n.info].what.split(". ")[0]}.`;
    h += `<g class="ol-n clickable" data-id="${n.id}" data-tip="${esc(tipTxt)}">${olSym(n)}${olLabel(n)}<rect x="${bb[0]}" y="${bb[1]}" width="${bb[2]}" height="${bb[3]}" fill="transparent"/><rect x="${bb[0]}" y="${bb[1]}" width="${bb[2]}" height="${bb[3]}" class="hov" rx="3"/><rect x="${bb[0] - 2}" y="${bb[1] - 2}" width="${bb[2] + 4}" height="${bb[3] + 4}" class="selr" rx="4"/></g>`;
  });
  $("#olSvg").innerHTML = h;
  $("#olSvg").classList.toggle("paused", RM);
  OLS.sig = "";
  olUpdate(true);
}
function olUpdate(force) {
  const B = OL[OLS.b], S = olState();
  const sig = JSON.stringify([S.live, S.pos]) + OLS.sel;
  if (!force && sig === OLS.sig) { olClock(S); return; }
  OLS.sig = sig;
  const E = olEdges();
  $$("#olSvg .ol-e").forEach(g => {
    const e = E[+g.dataset.e], F = olN(e.from), T = olN(e.to);
    const toAts = T.t === "ats";
    const lv = S.live[e.from] && (!toAts || S.pos[e.to] === e.kind);
    const v = T.t === "xfmr" ? olVolt(F) : olVolt(T);
    const gen = lv && (S.onGen[e.from]);
    const col = !lv ? "var(--ink-4)" : gen ? "var(--terra)" : v === "mv" ? "var(--blue)" : v === "208" ? "var(--olive)" : "var(--ink-2)";
    $(".ol-w", g).setAttribute("stroke", col);
    $(".ol-w", g).setAttribute("stroke-dasharray", lv ? "" : "5 4");
    $(".ol-f", g).style.display = lv && !RM ? "" : "none";
  });
  $$("#olSvg .ol-n").forEach(g => {
    const id = g.dataset.id, n = olN(id);
    g.style.opacity = S.live[id] ? 1 : 0.4;
    g.classList.toggle("sel", OLS.sel === id);
    if (n.t === "ats") {
      const p = S.pos[id], x = n.x, y = n.y, tx = p === "e" ? x + 14 : p === "n" ? x - 14 : x;
      $(".ats-blade", g).setAttribute("d", `M${x},${y + 12}L${tx},${y - 6}`);
    }
  });
  $("#olOut").classList.toggle("on", OLS.out);
  $("#olOut").textContent = OLS.out ? "↺ Restore the utility" : "⚡ Utility outage";
  let st;
  if (!OLS.out) st = `<span class="badge ok">Normal</span> The utility feeds everything. ${esc(B.blurb)}`;
  else if (!B.genAt && OLS.b === "retail") st = `<span class="badge bad">Outage</span> Everything is dark except the battery emergency lights and exit signs, which have 90 minutes of their own power to get people out.`;
  else if (!S.genUp) st = `<span class="badge bad">Outage</span> The utility is gone. The transfer switches sense it and signal the generator to start…`;
  else {
    const ats = B.nodes.filter(n => n.t === "ats"), done = ats.filter(n => S.pos[n.id] === "e");
    st = done.length < ats.length ? `<span class="badge warn">Generator running</span> The engine is up to speed. ${done.map(n => n.tag).join(" and ") || "No transfer switch"} ${done.length ? "has" : ""} transferred${done.length ? "" : " yet"}; waiting on ${ats.filter(n => S.pos[n.id] !== "e").map(n => n.tag).join(", ")}.`
      : `<span class="badge warn">On generator</span> ${OLS.b === "house" ? "The house is back on, minus the shed loads (EV charger and water heater)." : "Emergency loads came back first (within 10 s, NEC 700.12), then standby. Lighting, receptacles and the chiller stay dark: the generator isn't sized for them."}`;
  }
  $("#olStatus").innerHTML = st;
  olClock(S);
  olSide(S);
}
function olClock(S) { $("#olClock").textContent = OLS.out ? `t = ${OLS.t.toFixed(1)} s after the outage` : ""; }
function olSelect(id) { OLS.sel = id; olUpdate(true); }
function olSide(S) {
  const B = OL[OLS.b];
  if (!OLS.sel) {
    const kinds = [["util", "Utility source"], ["xfmr", "Transformer"], ["meter", "Meter"], ["brk", "Circuit breaker"], ["bus", "Bus (switchboard, panel)"], ["panel", "Panelboard"], ["gen", "Generator"], ["ats", "Automatic transfer switch"], ["motor", "Motor"], ["load", "Loads"]];
    $("#olSide").innerHTML = `<h3>${esc(B.name)}</h3><p>${esc(B.blurb)}</p><h4>Symbols</h4><svg viewBox="0 0 330 ${kinds.length * 30 + 6}" style="width:100%;height:auto">${kinds.map(([t, l], i) => { const n = { t, x: 30, y: 18 + i * 30, x2: 60, tag: t === "panel" ? "LP" : "Load", w: 40 }; const sym = t === "util" ? `<path d="M30,${n.y - 10}V${n.y + 10}" stroke="var(--blue)" stroke-width="3"/><path d="M22,${n.y - 2}L30,${n.y - 12}L38,${n.y - 2}" fill="none" stroke="var(--blue)" stroke-width="2"/>` : t === "bus" ? `<path d="M10,${n.y}H52" stroke="var(--ink)" stroke-width="5"/>` : t === "xfmr" ? `<g transform="translate(0,0) scale(1)"><circle cx="30" cy="${n.y - 6}" r="8" fill="none" stroke="var(--ink-2)" stroke-width="1.6"/><circle cx="30" cy="${n.y + 6}" r="8" fill="none" stroke="var(--ink-2)" stroke-width="1.6"/></g>` : t === "gen" ? `<circle cx="30" cy="${n.y}" r="11" fill="none" stroke="var(--terra)" stroke-width="2"/><text x="30" y="${n.y + 4}" class="t-md t-mid" style="fill:var(--terra)">G</text>` : t === "ats" ? `<rect x="12" y="${n.y - 10}" width="36" height="20" fill="none" stroke="var(--ink-2)" stroke-width="1.6"/><path d="M30,${n.y + 7}L22,${n.y - 5}" stroke="var(--ink)" stroke-width="2"/>` : olSym(n); return `${sym}<text x="74" y="${n.y + 4}" class="t-md">${l}</text>`; }).join("")}</svg>
      <p class="note">Click any item in the diagram for what it is, how big it gets and what it asks of the building.</p>`;
    return;
  }
  const n = olN(OLS.sel); if (!n) return;
  const I = OLINFO[n.info];
  const st = S.live[n.id] ? (S.onGen[n.id] ? `<span class="pill em">on generator</span>` : `<span class="pill live">energized</span>`) : `<span class="pill dead">de-energized</span>`;
  $("#olSide").innerHTML = `<div class="cap">${esc(B.name)}</div><h3>${esc(n.name || n.tag)}</h3><p>${st} ${n.rate ? `<span class="pill">${esc(n.rate)}</span>` : ""} ${n.shed ? `<span class="pill warn">shed on generator</span>` : ""}</p>
    <p>${I.what}</p><h4>What it asks of the building</h4><p>${I.arch}</p><h4>Code</h4><p class="note" style="border:0;padding:0;margin:0">${I.code}</p>
    <p style="margin-top:12px"><button class="linkbtn" id="olClear">← all symbols</button></p>`;
  $("#olClear").onclick = () => olSelect(null);
}
TICK.oneline = dt => { if (!OLS.out) return; OLS.t += dt; olUpdate(false); };

/* =====================================================================
   10. SECTION VIII — PANEL SCHEDULES AND LOAD CALCULATIONS
   ===================================================================== */
const PLIB = [
  { k: "ltg", d: "Lighting · open office", va: 1600, p: 1, c: true, cat: "L" },
  { k: "ltg2", d: "Lighting · corridors & core", va: 900, p: 1, c: true, cat: "L" },
  { k: "ext", d: "Exterior & site lighting", va: 1100, p: 1, c: true, cat: "L" },
  { k: "rec8", d: "Receptacles (8 duplex × 180 VA)", va: 1440, p: 1, c: false, cat: "R" },
  { k: "rec6", d: "Receptacles (6 duplex × 180 VA)", va: 1080, p: 1, c: false, cat: "R" },
  { k: "copier", d: "Copier", va: 1500, p: 1, c: false, cat: "X" },
  { k: "fridge", d: "Break-room refrigerator", va: 800, p: 1, c: false, cat: "X" },
  { k: "micro", d: "Break-room microwave", va: 1500, p: 1, c: false, cat: "X" },
  { k: "ewc", d: "Drinking fountain / cooler", va: 600, p: 1, c: false, cat: "X" },
  { k: "ef", d: "Toilet exhaust fan, 120 V", va: 400, p: 1, c: false, cat: "M" },
  { k: "wh", d: "Water heater, 208 V", va: 4500, p: 2, c: true, cat: "X" },
  { k: "hd", d: "Hand dryer, 208 V", va: 2300, p: 2, c: false, cat: "X" },
  { k: "ups", d: "IT rack UPS, 208 V", va: 5000, p: 2, c: true, cat: "X" },
  { k: "split", d: "IT room split AC, 208 V", va: 3600, p: 2, c: false, cat: "M" },
  { k: "rtu", d: "RTU-1, 7.5 ton, 208 V 3φ", va: 14000, p: 3, c: false, cat: "M" },
  { k: "spare", d: "Spare", va: 0, p: 1, c: false, cat: "S" }
];
const PDEF = ["ltg", "ltg", "ltg2", "ext", "rec8", "rec8", "rec8", "rec8", "rec6", "rec6", "copier", "fridge", "micro", "ewc", "ef", "wh", "hd", "ups", "split", "rtu", "spare", "spare"];
const PHASES = ["A", "B", "C"], ROWS = 21;
const rowPh = r => r % 3;
let pId = 1;
function pFree(C, side, row, p) { if (row + p > ROWS) return false; for (let r = row; r < row + p; r++) if (C.some(c => c.side === side && r >= c.row && r < c.row + c.p)) return false; return true; }
function pAdd(C, k, place) {
  const L = PLIB.find(x => x.k === k); if (!L) return false;
  const cands = [];
  for (let n = 0; n < ROWS * 2; n++) { const side = n % 2, row = Math.floor(n / 2); if (pFree(C, side, row, L.p)) cands.push([side, row]); }
  if (!cands.length) return false;
  let pick = cands[0];
  if (place === "balance") {
    const ld = pPhase(C);
    let best = Infinity;
    cands.forEach(([s, r]) => { const t = ld.slice(); for (let i = 0; i < L.p; i++) t[rowPh(r + i)] += L.va / L.p; const m = Math.max(...t) - Math.min(...t); if (m < best - 1e-6) { best = m; pick = [s, r]; } });
  }
  C.push(Object.assign({ id: pId++, side: pick[0], row: pick[1] }, L));
  return true;
}
function pPhase(C) { const ld = [0, 0, 0]; C.forEach(c => { for (let i = 0; i < c.p; i++) ld[rowPh(c.row + i)] += c.va / c.p; }); return ld; }
function pBrk(c) {
  if (c.cat === "S") return { brk: 20, I: 0 };
  const I = c.p === 3 ? c.va / (SQ3 * 208) : c.va / (c.p === 1 ? 120 : 208);
  const brk = Math.max(20, nextOCPD(I * (c.c || c.cat === "M" ? 1.25 : 1)));
  return { brk, I, w: pickWire(brk) };
}
function pBalance(C) {
  const list = C.map(c => c.k).sort((a, b) => { const A = PLIB.find(x => x.k === a), B2 = PLIB.find(x => x.k === b); return (B2.p - A.p) || (B2.va - A.va); });
  C.length = 0; list.forEach(k => pAdd(C, k, k === "spare" ? "first" : "balance"));
}
function pDemand(C) {
  const sum = cat => C.filter(c => c.cat === cat).reduce((s, c) => s + c.va, 0);
  const L = sum("L"), R = sum("R"), X = C.filter(c => c.cat === "X"), M = C.filter(c => c.cat === "M");
  const Xd = X.reduce((s, c) => s + c.va * (c.c ? 1.25 : 1), 0);
  const Rd = Math.min(R, 10000) + Math.max(0, R - 10000) * 0.5;
  const big = M.reduce((m, c) => Math.max(m, c.va), 0), Md = M.reduce((s, c) => s + c.va, 0) + 0.25 * big;
  const conn = C.reduce((s, c) => s + c.va, 0);
  const lines = [
    ["Lighting (continuous) × 125%", L, L * 1.25],
    ["Receptacles: first 10 kVA at 100%, the rest at 50% (220.44)", R, Rd],
    ["Motors: all at 100% + 25% of the largest (430.24)", M.reduce((s, c) => s + c.va, 0), Md],
    ["Other equipment: continuous at 125%, the rest at 100%", X.reduce((s, c) => s + c.va, 0), Xd]
  ];
  const dem = L * 1.25 + Rd + Md + Xd;
  return { lines, conn, dem };
}
RENDER.loads = el => {
  if (!state.panel) { const C = []; PDEF.forEach(k => pAdd(C, k, "first")); state.panel = C; }
  pId = state.panel.reduce((m, c) => Math.max(m, c.id), 0) + 1;
  if (!state.house) state.house = { sf: 2400, sac: 2, lau: 1, ap: { range: true, dryer: true, wh: true, dw: true, disp: true, ev: true, pool: true, micro: false }, hp: 5000, strip: 10000 };
  el.innerHTML = modHead("loads", "Panel schedules and load calculations", "A panel schedule lists every circuit in a panel: what it feeds, its load, its breaker and the phase it lands on. Add them up, apply the NEC's demand factors, and you have the size of the feeder. Do the same for the whole building and you have the service.") + `
  <div class="card" style="margin-bottom:20px">
    <div class="mod-head" style="margin-bottom:6px"><div><h3>Panel LP-1 · 208Y/120 V 3φ 4W · 225 A main lugs · 42 spaces</h3><p style="margin:0">Typical branch-circuit panel for one floor of a small office. Circuit 1 is top left, 2 top right, and so on; the phase bus steps A, B, C down each side, so a 2-pole breaker always lands on two different phases.</p></div>
      <div class="ctls noprint"><select class="sel" id="pLib" aria-label="Circuit to add">${PLIB.map(l => `<option value="${l.k}">${esc(l.d)} · ${fmt(l.va)} VA${l.p > 1 ? " · " + l.p + "-pole" : ""}</option>`).join("")}</select><button class="tbtn" id="pAddB">+ Add circuit</button><button class="tbtn" id="pBal">Auto-balance phases</button><button class="tbtn" id="pReset">Reset</button></div></div>
    <div class="tblwrap"><table class="psched" id="pTbl"></table></div>
    <div class="grid2" id="pSum" style="margin:16px 0 0"></div>
  </div>
  <div class="grid2">
    <div class="card"><h3>A house service: the NEC's optional method (220.82)</h3>
      <p>The quick way to size a dwelling service. Not every appliance runs at once, so most of the general load is counted at 40%.</p>
      <div class="form">
        <span>Floor area</span><span><input class="inp w60" id="hSf" inputmode="numeric" aria-label="Floor area"> ft² × 3 VA</span>
        <span>Small-appliance circuits</span><span><input class="inp w60" id="hSac" inputmode="numeric" aria-label="Small appliance circuits"> × 1,500 VA (at least 2)</span>
        <span>Laundry circuits</span><span><input class="inp w60" id="hLau" inputmode="numeric" aria-label="Laundry circuits"> × 1,500 VA</span>
        <span>Appliances</span><span id="hAp"></span>
        <span>Heat-pump compressor</span><span><input class="inp w60" id="hHp" inputmode="numeric" aria-label="Heat pump VA"> VA</span>
        <span>Electric heat strips</span><span><input class="inp w60" id="hSt" inputmode="numeric" aria-label="Heat strip watts"> W</span>
      </div>
      <div id="hOut"></div>
    </div>
    <div class="card"><h3>Early numbers for bigger buildings</h3>
      <p>Before there are any panel schedules, services are sketched from floor area. The NEC's minimum <b>general lighting</b> loads (Table 220.12, 2020) are low because LEDs are efficient:</p>
      <table class="kv"><tr><th>Occupancy</th><th class="n">VA/ft²</th></tr>
        ${[["Dwelling units", "3.0"], ["Office", "1.3"], ["Retail", "1.9"], ["Restaurant", "1.5"], ["School", "1.5"], ["Hospital", "1.6"], ["Hotel", "1.7"], ["Warehouse", "1.2"], ["Parking garage", "0.1"]].map(r => `<tr><td>${r[0]}</td><td class="n">${r[1]}</td></tr>`).join("")}</table>
      <p>Add receptacles (180 VA each, or 1 VA/ft² in offices when the count is unknown, 220.14(K)), HVAC and equipment. Rough <b>total</b> demand for an early service estimate:</p>
      <table class="kv"><tr><th>Building</th><th class="n">VA/ft², total</th></tr>
        ${[["Apartments (all-electric)", "6–10"], ["Office", "8–14"], ["Retail", "8–14"], ["School", "6–10"], ["Hospital", "15–25"], ["Restaurant, electric kitchen", "30–60"], ["Laboratory", "20–40"], ["Data center", "100–300+"]].map(r => `<tr><td>${r[0]}</td><td class="n">${r[1]}</td></tr>`).join("")}</table>
      <div class="eq">100,000 ft² office × 12 VA/ft² = 1,200 kVA<br>1,200,000 ÷ (1.732 × 480) = <b>1,443 A</b> → a 1,600 or 2,000 A service</div>
      <p class="note">Planning ranges vary with climate, fuel (gas or all-electric), EV charging and the engineer's judgement; use them only to reserve space before the real load calculation exists.</p>
    </div>
  </div>`;
  $("#pAddB").onclick = () => { if (!pAdd(state.panel, $("#pLib").value, "first")) alert("No room: the panel has no free spaces for that circuit."); save(); pDraw(); };
  $("#pBal").onclick = () => { pBalance(state.panel); save(); pDraw(); };
  $("#pReset").onclick = () => { const C = []; pId = 1; PDEF.forEach(k => pAdd(C, k, "first")); state.panel = C; save(); pDraw(); };
  $("#pTbl").addEventListener("click", e => { const b = e.target.closest("[data-rm]"); if (!b) return; state.panel = state.panel.filter(c => c.id !== +b.dataset.rm); save(); pDraw(); });
  pDraw();
  const H = state.house;
  const AP = [["range", "Range 12 kW", 12000], ["dryer", "Dryer 5 kW", 5000], ["wh", "Water heater 4.5 kW", 4500], ["dw", "Dishwasher 1.2 kW", 1200], ["disp", "Disposal 0.9 kW", 900], ["micro", "Built-in microwave 1.5 kW", 1500], ["ev", "EV charger 9.6 kW", 9600], ["pool", "Pool pump 2 kW", 2000]];
  $("#hAp").innerHTML = AP.map(([k, l]) => `<label class="chk" style="margin-right:10px"><input type="checkbox" data-ap="${k}" ${H.ap[k] ? "checked" : ""}> ${l}</label>`).join("");
  $("#hSf").value = H.sf; $("#hSac").value = H.sac; $("#hLau").value = H.lau; $("#hHp").value = H.hp; $("#hSt").value = H.strip;
  const upd = () => {
    const n = id => Math.max(0, parseFloat($("#" + id).value) || 0);
    H.sf = n("hSf"); H.sac = Math.max(2, Math.round(n("hSac"))); H.lau = Math.round(n("hLau")); H.hp = n("hHp"); H.strip = n("hSt");
    $$("#hAp input").forEach(i => H.ap[i.dataset.ap] = i.checked); save(); hDraw(AP);
  };
  ["hSf", "hSac", "hLau", "hHp", "hSt"].forEach(id => $("#" + id).addEventListener("input", upd));
  $("#hAp").addEventListener("change", upd);
  hDraw(AP);
};
function pDraw() {
  const C = state.panel;
  const at = (side, row) => C.find(c => c.side === side && row >= c.row && row < c.row + c.p);
  let h = `<tr><th>Ckt</th><th>Description</th><th class="n">VA</th><th class="n">Brkr</th><th></th><th style="text-align:center">Ph</th><th class="n">Brkr</th><th class="n">VA</th><th>Description</th><th></th><th>Ckt</th></tr>`;
  for (let r = 0; r < ROWS; r++) {
    const ph = PHASES[rowPh(r)];
    const cell = side => {
      const c = at(side, r);
      if (!c) return side === 0 ? `<td class="ds sp">space</td><td class="va"></td><td class="br"></td><td class="x"></td>` : `<td class="x"></td><td class="br"></td><td class="va"></td><td class="ds sp">space</td>`;
      const first = r === c.row, b = pBrk(c), va = c.cat === "S" ? "" : fmt(c.va / c.p);
      const ds = first ? `<td class="ds" title="${esc(c.d)}">${esc(c.d)}${c.c ? ' <span class="pill">cont.</span>' : ""}</td>` : `<td class="ds cont">${c.p === 2 ? "↳ second pole" : "↳ pole " + (r - c.row + 1)}</td>`;
      const br = first ? `<td class="br">${b.brk}/${c.p}</td>` : `<td class="br cont">—</td>`;
      const x = first ? `<td class="x"><button data-rm="${c.id}" title="Remove this circuit" aria-label="Remove ${esc(c.d)}">×</button></td>` : `<td class="x"></td>`;
      return side === 0 ? ds + `<td class="va">${va}</td>` + br + x : x + br + `<td class="va">${va}</td>` + ds;
    };
    h += `<tr><td class="ck">${2 * r + 1}</td>${cell(0)}<td class="ph ${ph}">${ph}</td>${cell(1)}<td class="ck">${2 * r + 2}</td></tr>`;
  }
  $("#pTbl").innerHTML = h;
  const ld = pPhase(C), avg = (ld[0] + ld[1] + ld[2]) / 3, unb = avg ? 100 * Math.max(...ld.map(v => Math.abs(v - avg))) / avg : 0;
  const D = pDemand(C), Iconn = D.conn / (SQ3 * 208), Idem = D.dem / (SQ3 * 208);
  const used = C.filter(c => c.cat !== "S").reduce((s, c) => s + c.p, 0), sp = C.filter(c => c.cat === "S").length;
  const mx = Math.max(...ld, 1);
  $("#pSum").innerHTML = `<div><h4 style="margin-top:0;border:0;padding:0">Phase loading</h4>
    ${ld.map((v, i) => `<div style="display:grid;grid-template-columns:22px minmax(0,1fr) auto;gap:8px;align-items:center;margin:4px 0"><b class="mono">${PHASES[i]}</b><div class="bar"><i style="width:${(100 * v / mx).toFixed(1)}%;background:var(${["--c-blk", "--c-red", "--c-blu"][i]})"></i></div><span class="mono" style="font-size:12px">${fmt(v)} VA · ${sig(v / 120)} A</span></div>`).join("")}
    <p class="note" style="margin-top:4px">Unbalance ${unb.toFixed(1)}%. Designers aim for phases within about 10% of each other; unbalance overheats transformers and pushes current onto the neutral. Try <b>Auto-balance</b>.</p>
    <p>Spaces used: ${used} of 42${sp ? ` plus ${sp} spare${sp > 1 ? "s" : ""}` : ""}. Specifications usually ask for 20–25% spare capacity and spaces for future work.</p></div>
    <div><h4 style="margin-top:0;border:0;padding:0">From connected load to feeder size</h4>
    <table class="kv"><tr><th></th><th class="n">Connected</th><th class="n">Demand</th></tr>${D.lines.map(l => `<tr><td>${l[0]}</td><td class="n">${fmt(l[1])}</td><td class="n">${fmt(l[2])}</td></tr>`).join("")}
    <tr class="tot"><td>Total VA</td><td class="n">${fmt(D.conn)}</td><td class="n">${fmt(D.dem)}</td></tr></table>
    <div class="eq">Connected ${fmt(D.conn)} VA ÷ (1.732 × 208) = ${sig(Iconn)} A<br>Demand ${fmt(D.dem)} VA ÷ 360.3 = <b>${sig(Idem)} A</b> → ${nextOCPD(Idem) || "—"} A feeder</div>
    <p>${Idem <= 225 ? `<span class="pill ok">fits</span> the 225 A panel.` : `<span class="pill bad">over 225 A</span>: split the load onto a second panel or use a 400 A panel.`} </p>
    <p class="note">Breakers here are sized at 125% for continuous and motor loads, 20 A minimum. This follows the structure of NEC Article 220 in simplified form; an engineer's calculation adds things like the largest-motor rule across the whole feeder, kitchen equipment demand factors and the receptacle rules for the actual occupancy.</p></div>`;
}
function hDraw(AP) {
  const H = state.house;
  const gen = [[`General lighting & receptacles: ${fmt(H.sf)} ft² × 3 VA`, H.sf * 3], [`Small-appliance circuits: ${H.sac} × 1,500 VA`, H.sac * 1500], [`Laundry: ${H.lau} × 1,500 VA`, H.lau * 1500]];
  AP.forEach(([k, l, va]) => { if (H.ap[k]) gen.push([l + " (nameplate)", va]); });
  const G = gen.reduce((s, r) => s + r[1], 0), first = Math.min(G, 10000), rest = Math.max(0, G - 10000) * 0.4;
  const hv = [["Cooling: heat pump at 100%", H.hp], ["Heat pump + 65% of the heat strips", H.hp + 0.65 * H.strip], ["65% of the heat strips alone (if the heat pump is locked out)", 0.65 * H.strip]];
  const hvMax = Math.max(...hv.map(r => r[1]));
  const tot = first + rest + hvMax, I = tot / 240;
  const svc = [100, 125, 150, 200, 225, 320, 400].find(s => s >= I) || null;
  $("#hOut").innerHTML = `<table class="kv">${gen.map(r => `<tr><td>${esc(r[0])}</td><td class="n">${fmt(r[1])}</td></tr>`).join("")}
    <tr class="tot"><td>General load</td><td class="n">${fmt(G)}</td></tr>
    <tr><td>First 10,000 VA at 100%</td><td class="n">${fmt(first)}</td></tr><tr><td>Remainder ${fmt(Math.max(0, G - 10000))} VA at 40%</td><td class="n">${fmt(rest)}</td></tr>
    ${hv.map(r => `<tr class="${r[1] === hvMax ? "hl" : ""}"><td>${r[0]}</td><td class="n">${fmt(r[1])}</td></tr>`).join("")}
    <tr><td colspan="2" class="note" style="padding-top:2px">Heating and cooling: only the largest of these counts (220.82(C)).</td></tr>
    <tr class="tot"><td>Calculated load</td><td class="n">${fmt(tot)} VA</td></tr></table>
    <div class="result">${sig(I)} A <small>at 240 V → ${svc ? svc + " A service" : "over 400 A"}</small></div>
    <p class="note">Notice how little the floor area matters, and how much the EV charger and heat strips do. A 2023 NEC change (220.70) allows energy-management systems to limit the calculated load, which is how many all-electric homes with EVs stay on 200 A.</p>`;
}

/* =====================================================================
   11. SECTION IX — ELECTRICAL ROOMS, CLEARANCES AND PLAN SYMBOLS
   ===================================================================== */
const EQ = {
  pb: { n: "Panelboard, 225 A", w: 20, d: 6, h: 72, a: 225 },
  sb8: { n: "Switchboard, 800 A (36 in wide)", w: 36, d: 24, h: 90, a: 800 },
  sb12: { n: "Switchboard, 1,200 A (60 in wide)", w: 60, d: 36, h: 90, a: 1200 },
  sb20: { n: "Switchboard, 2,000 A (90 in wide)", w: 90, d: 48, h: 90, a: 2000 }
};
const CL = { eq: "sb8", v: "low", cond: 2 };
const fi = inches => { const f = Math.floor(inches / 12), i = Math.round(inches - f * 12); return i === 12 ? `${f + 1}′-0″` : `${f}′-${i}″`; };
function clCalc() {
  const E = EQ[CL.eq], depth = CL.v === "low" ? 36 : [36, 42, 48][CL.cond - 1];
  const width = Math.max(30, E.w), height = Math.max(78, E.h);
  const twoExits = E.a >= 1200 && E.w > 72, panic = E.a >= 800;
  return { E, depth, width, height, twoExits, panic };
}
RENDER.space = el => {
  el.innerHTML = modHead("space", "Electrical rooms, clearances and plan symbols", "Most electrical decisions reach the architect as space: rooms sized for gear and its working clearances, walls deep enough for panels, ceilings clear of pipes, and a plan full of symbols that someone has to coordinate.") + `
  <div class="card" style="margin-bottom:20px">
    <h3>Working space in front of electrical equipment (NEC 110.26)</h3>
    <div class="ctls">
      <div class="ctl"><span class="cap">Equipment</span><select class="sel" id="clEq" aria-label="Equipment">${Object.entries(EQ).map(([k, e]) => `<option value="${k}">${e.n}</option>`).join("")}</select></div>
      <div class="ctl"><span class="cap">System</span><select class="sel" id="clV" aria-label="Voltage to ground"><option value="low">120/240 or 208Y/120 V (≤150 V to ground)</option><option value="high">480Y/277 V (151–600 V to ground)</option></select></div>
      <div class="ctl"><span class="cap">Facing it</span><select class="sel" id="clC" aria-label="Condition"><option value="1">1 · nothing live or grounded (e.g. drywall)</option><option value="2">2 · a grounded surface (concrete, block, brick)</option><option value="3">3 · more live equipment</option></select></div>
    </div>
    <div class="grid2" style="margin:8px 0 0">
      <div class="figure"><svg viewBox="0 0 520 380" id="clPlan" role="img" aria-label="Electrical room plan with working space"></svg></div>
      <div class="figure"><svg viewBox="0 0 520 380" id="clElev" role="img" aria-label="Section through the equipment with dedicated space"></svg></div>
    </div>
    <div id="clOut"></div>
  </div>
  <div class="card" style="margin-bottom:20px">
    <h3>Reading an electrical plan</h3>
    <p>Power and lighting plans use a standard family of symbols (offices vary in the details, so every set has a legend). Curved lines show which devices share a circuit; an arrow is a <b>home run</b> back to the panel, labelled with the panel and circuit numbers. Hover a symbol, or pick a circuit.</p>
    <div class="chips" id="symCk"></div>
    <div class="figure"><svg viewBox="0 0 760 430" id="symSvg" role="img" aria-label="Apartment electrical plan with symbols"></svg></div>
    <div class="grid3" style="margin:12px 0 0" id="symLegend"></div>
  </div>
  <div class="grid2">
    <div class="card"><h3>Mounting heights (typical)</h3><table class="kv data">
      <tr><td>Receptacles</td><td>15–18 in to center above the floor (ADA reach range starts at 15 in)</td></tr>
      <tr><td>Switches, thermostats</td><td>48 in to center (top of ADA forward reach)</td></tr>
      <tr><td>Countertop receptacles</td><td>about 42–44 in, 6–8 in above a 36 in counter</td></tr>
      <tr><td>Panelboards</td><td>top breaker handle no higher than 6 ft 7 in (240.24(A))</td></tr>
      <tr><td>Wall-mounted exit signs</td><td>above the door; on the egress path they must be visible from any direction of travel</td></tr>
      <tr><td>Fire alarm pull stations</td><td>42–48 in to the handle (NFPA 72), within 5 ft of each exit door</td></tr></table>
      <p class="note">Confirm with the project's accessibility standard and specifications; heights are always dimensioned "AFF" (above finished floor) to the center or top of the box.</p></div>
    <div class="card"><h3>Space rules of thumb</h3><ul>
      <li><b>Main electrical room:</b> switchboard length plus 3 ft at each end, by equipment depth plus 4–5 ft of working space. A 2,000 A, 90 in switchboard ends up in a room of roughly 14 × 12 ft before you add transformers, ATSs or a generator's distribution.</li>
      <li><b>Floor electrical closets:</b> stacked vertically above each other, about 8 × 10 ft with a transformer and two or three panels; 6 × 8 ft for panels only.</li>
      <li><b>Together</b> electrical rooms often take about 1–1.5% of gross floor area in a commercial building; more in hospitals and labs.</li>
      <li><b>Keep out</b> water: no plumbing, roof drains or ducts over gear (110.26(E)); avoid putting electrical rooms under toilets or kitchens.</li>
      <li><b>Heat:</b> transformers, UPSs and VFDs need cooling; tell the mechanical engineer what's in the room.</li>
      <li><b>Generators:</b> outdoor pads clear of operable windows, doors and air intakes (commonly 5–10 ft, by manufacturer and NFPA 37); indoor rooms need big intake and discharge louvers and exhaust to the roof.</li>
      <li><b>Florida:</b> keep switchgear, meters and generators above the design flood elevation, and specify wind-rated enclosures and anchorage.</li></ul></div>
  </div>`;
  $("#clEq").value = CL.eq; $("#clV").value = CL.v; $("#clC").value = String(CL.cond);
  $("#clEq").onchange = e => { CL.eq = e.target.value; clDraw(); };
  $("#clV").onchange = e => { CL.v = e.target.value; clDraw(); };
  $("#clC").onchange = e => { CL.cond = +e.target.value; clDraw(); };
  clDraw();
  symBuild();
};
function clDraw() {
  const R = clCalc(), E = R.E;
  // ---- plan: 1 in = s px
  const s = 2.2, side = 36, back = 0;
  const roomW = Math.max(R.width, E.w) + 2 * side, roomD = E.d + R.depth + 30;
  const scale = Math.min(1, 470 / (roomW * s), 245 / (roomD * s)), k = s * scale;
  const ox = (520 - roomW * k) / 2, oy = 40;
  const ex = ox + (roomW - E.w) / 2 * k, wsx = ox + (roomW - R.width) / 2 * k;
  let h = `<text x="260" y="20" class="t-sm t-mid">PLAN</text><defs><pattern id="wsHatch" width="8" height="8" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="8" stroke="var(--blue-2)" stroke-width="1.4" opacity=".5"/></pattern></defs>`;
  h += `<rect x="${ox}" y="${oy}" width="${roomW * k}" height="${roomD * k}" fill="var(--paper)" stroke="var(--ink)" stroke-width="5"/>`;
  h += `<rect x="${wsx}" y="${oy + E.d * k}" width="${R.width * k}" height="${R.depth * k}" fill="url(#wsHatch)" stroke="var(--blue)" stroke-dasharray="5 3"/>`;
  h += `<rect x="${ex}" y="${oy}" width="${E.w * k}" height="${E.d * k}" fill="var(--paper-3)" stroke="var(--ink-2)" stroke-width="1.5"/><text x="${ex + E.w * k / 2}" y="${oy + E.d * k / 2 + 4}" class="t-xs t-mid" style="fill:var(--ink)">${E.a} A</text>`;
  // doors
  const door = (x, label) => { const y = oy + roomD * k, w = 36 * k; return `<rect x="${x}" y="${y - 3}" width="${w}" height="6" fill="var(--paper)"/><path d="M${x},${y}L${x},${y + w}" stroke="var(--ink-2)" stroke-width="1.5"/><path d="M${x},${y + w}A${w},${w} 0 0 0 ${x + w},${y}" fill="none" stroke="var(--ink-3)" stroke-dasharray="2 2"/><text x="${x + w / 2}" y="${y + w + 12}" class="t-xs t-mid">${label}</text>`; };
  h += door(ox + 8 * k, R.panic ? "out · panic hw" : "door");
  if (R.twoExits) h += door(ox + roomW * k - 44 * k, "second exit · panic hw");
  // dims
  const dimV = (x, y1, y2, t) => `<path d="M${x},${y1}V${y2}M${x - 4},${y1}H${x + 4}M${x - 4},${y2}H${x + 4}" stroke="var(--terra)"/><text x="${x + 6}" y="${(y1 + y2) / 2 + 3}" class="t-xs t-terra">${t}</text>`;
  const dimH = (y, x1, x2, t) => `<path d="M${x1},${y}H${x2}M${x1},${y - 4}V${y + 4}M${x2},${y - 4}V${y + 4}" stroke="var(--terra)"/><text x="${(x1 + x2) / 2}" y="${y - 5}" class="t-xs t-mid t-terra">${t}</text>`;
  h += dimV(wsx + R.width * k + 10, oy + E.d * k, oy + (E.d + R.depth) * k, "depth " + fi(R.depth));
  h += dimH(oy + (E.d + R.depth) * k + 12, wsx, wsx + R.width * k, "width " + fi(R.width));
  h += `<text x="${wsx + 6}" y="${oy + E.d * k + 14}" class="t-xs" style="fill:var(--blue)">working space: clear, not storage</text>`;
  h += `<text x="260" y="372" class="t-xs t-mid">room shown ≈ ${fi(roomW)} × ${fi(roomD)} (equipment + working space + a little circulation)</text>`;
  $("#clPlan").innerHTML = h;
  // ---- elevation / section: 1 ft = 22 px
  const f = 22 / 12, fl = 340, ceil = 12 * 12, x0 = 70, eqH = E.h, dedTop = Math.min(eqH + 72, ceil);
  let g = `<text x="260" y="20" class="t-sm t-mid">SECTION</text><path d="M20,${fl}H500" stroke="var(--ink)" stroke-width="3"/><path d="M20,${fl - ceil * f}H500" stroke="var(--ink-3)" stroke-width="2"/><text x="496" y="${fl - ceil * f - 5}" class="t-xs t-end">structural ceiling 12′-0″</text>`;
  g += `<path d="M${x0},${fl}V${fl - ceil * f}" stroke="var(--ink)" stroke-width="4"/>`;
  const ew = Math.max(E.d, 8) * f;
  g += `<rect x="${x0 + 2}" y="${fl - dedTop * f}" width="${ew}" height="${(dedTop - eqH) * f}" fill="var(--amber-4)" stroke="var(--amber)" stroke-dasharray="4 3"/><text x="${x0 + ew + 8}" y="${fl - (eqH + (dedTop - eqH) / 2) * f}" class="t-xs" style="fill:var(--amber)">dedicated electrical space:</text><text x="${x0 + ew + 8}" y="${fl - (eqH + (dedTop - eqH) / 2) * f + 11}" class="t-xs" style="fill:var(--amber)">no pipes, ducts or leak sources (110.26(E))</text>`;
  g += `<rect x="${x0 + 2}" y="${fl - eqH * f}" width="${ew}" height="${eqH * f}" fill="var(--paper-3)" stroke="var(--ink-2)" stroke-width="1.5"/>`;
  g += `<rect x="${x0 + 2 + ew}" y="${fl - R.height * f}" width="${R.depth * f}" height="${R.height * f}" fill="url(#wsHatch2)" stroke="var(--blue)" stroke-dasharray="5 3"/><defs><pattern id="wsHatch2" width="8" height="8" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="8" stroke="var(--blue-2)" stroke-width="1.4" opacity=".5"/></pattern></defs>`;
  g += `<text x="${x0 + ew + R.depth * f / 2 + 2}" y="${fl - 20}" class="t-xs t-mid" style="fill:var(--blue)">working space</text>`;
  g += `<path d="M${x0 + ew + R.depth * f + 14},${fl}V${fl - R.height * f}M${x0 + ew + R.depth * f + 10},${fl - R.height * f}H${x0 + ew + R.depth * f + 18}" stroke="var(--terra)"/><text x="${x0 + ew + R.depth * f + 20}" y="${fl - R.height * f / 2}" class="t-xs t-terra">headroom ${fi(R.height)}</text>`;
  g += `<path d="M${x0 - 30},${fl - 79 * f}H${x0 + ew + 4}" stroke="var(--terra)" stroke-dasharray="2 2"/><text x="${x0 - 32}" y="${fl - 79 * f - 4}" class="t-xs t-terra">6′-7″</text><text x="${x0 - 32}" y="${fl - 79 * f + 8}" class="t-xs">max handle</text>`;
  g += `<path d="M${x0 + ew + 2},${fl + 14}H${x0 + ew + R.depth * f}" stroke="var(--terra)"/><text x="${x0 + ew + R.depth * f / 2}" y="${fl + 26}" class="t-xs t-mid t-terra">${fi(R.depth)}</text>`;
  $("#clElev").innerHTML = g;
  $("#clOut").innerHTML = `<table class="kv"><tr><td>Depth of working space</td><td class="n">${fi(R.depth)}</td><td>${CL.v === "low" ? "3 ft for systems 150 V or less to ground, whatever is opposite" : `151–600 V to ground: 3 ft, 3½ ft or 4 ft for conditions 1, 2 and 3. Condition ${CL.cond} applies here`} (Table 110.26(A)(1)).</td></tr>
    <tr><td>Width</td><td class="n">${fi(R.width)}</td><td>30 in or the width of the equipment, whichever is greater, and doors must open at least 90°.</td></tr>
    <tr><td>Height</td><td class="n">${fi(R.height)}</td><td>6½ ft or the height of the equipment, whichever is greater.</td></tr>
    <tr><td>Dedicated space above</td><td class="n">to ${fi(Math.min(E.h + 72, 144))}</td><td>The footprint of the equipment, up to 6 ft above it or to the structural ceiling.</td></tr>
    <tr><td>Exits</td><td class="n">${R.twoExits ? "two" : "one"}</td><td>${R.twoExits ? "Equipment of 1,200 A or more and over 6 ft wide needs an entrance at each end of the working space, at least 24 in × 6½ ft (110.26(C)(2))." : "At least one entrance of sufficient area (24 in × 6½ ft). Two are required only at 1,200 A and over 6 ft wide."}</td></tr>
    <tr><td>Doors</td><td class="n">${R.panic ? "panic hardware" : "—"}</td><td>${R.panic ? "With equipment of 800 A or more, doors within 25 ft of the working space must open outward (in the direction of egress) and have listed panic hardware (110.26(C)(3))." : "Below 800 A there's no special door requirement in 110.26."}</td></tr></table>
    <p class="note">Condition 2 catches people out: concrete, brick and tile walls count as grounded, so a 480 V switchboard facing a block wall needs 3½ ft, not 3 ft.</p>`;
}
/* ---- plan symbols ---- */
const SYMDEF = {
  dup: ["Duplex receptacle", "Two outlets on one strap, 15 or 20 A, 120 V. Usually 15–18 in above the floor. In a dwelling, no point along a wall may be more than 6 ft from one (210.52)."],
  gfci: ["GFCI receptacle", "Ground-fault protected. Kitchen counters, baths, laundry, garages, outdoors. Along a dwelling countertop no point may be more than 2 ft from one (2023 NEC)."],
  rng: ["Range receptacle, 50 A, 240 V", "A single special-purpose receptacle (NEMA 14-50) behind the range. The triangle marks a special-purpose outlet; the tag gives its rating."],
  sw: ["Single-pole switch", "Controls a light from one place. 48 in AFF to center."],
  s3: ["Three-way switch", "A pair of three-way switches controls one light from two places, e.g. at each entrance to a room."],
  dl: ["Recessed downlight", "A ceiling fixture. Lights are tagged by type (A, B, …) and scheduled in the fixture schedule."],
  cf: ["Surface ceiling fixture", "A fixture mounted on a ceiling box."],
  fan: ["Exhaust fan", "Bath fan, ducted outside. Powered from the bath circuit with its own switch."],
  sd: ["Smoke alarm", "Hardwired with battery backup and interconnected: in each bedroom, outside sleeping areas and on each level (IRC R314). Often on a lighting circuit so it can't be switched off by itself."],
  pnl: ["Panelboard LP", "The shaded half marks the front. The panel schedule lists what each circuit number feeds."],
  data: ["Data / telecom outlet", "Low-voltage cabling, not on a power circuit."],
  tst: ["Thermostat", "Low voltage, wired to the air handler. 48 in AFF."],
  hr: ["Home run", "The arrow means 'continue to the panel'. The label is the panel name and circuit number(s); hash marks count the conductors (conventions vary)."]
};
const SYMCK = [
  { id: "LP-1", d: "Kitchen countertop, 20 A GFCI", col: "var(--terra)", dev: [["gfci", 480, 40], ["gfci", 590, 40], ["gfci", 690, 40]], ln: [[0, 1], [1, 2]] },
  { id: "LP-3", d: "Living & bedroom receptacles, 20 A AFCI", col: "var(--blue)", dev: [["dup", 30, 140], ["dup", 210, 40], ["dup", 400, 40], ["dup", 410, 250], ["dup", 430, 270], ["dup", 520, 392], ["dup", 610, 340], ["dup", 230, 392]], ln: [[0, 1], [1, 2], [2, 3], [3, 4], [4, 5], [5, 6], [3, 7]] },
  { id: "LP-5", d: "Lighting & smoke alarms, 15 A AFCI", col: "var(--olive)", dev: [["s3", 110, 388], ["dl", 120, 280], ["dl", 120, 120], ["dl", 300, 120], ["dl", 300, 280], ["s3", 408, 190], ["cf", 580, 120], ["sw", 432, 180], ["sd", 370, 340], ["sw", 432, 350], ["cf", 520, 300], ["sd", 520, 230], ["sw", 632, 280], ["cf", 680, 250]], ln: [[0, 1], [1, 2], [2, 3], [3, 4], [3, 5], [5, 7], [7, 6], [4, 8], [8, 9], [9, 10], [10, 11], [10, 12], [12, 13]] },
  { id: "LP-2", d: "Bathroom, 20 A GFCI", col: "var(--amber)", dev: [["gfci", 700, 210], ["fan", 690, 330]], ln: [[0, 1]], h: 1 },
  { id: "LP-7,9", d: "Range, 50 A 2-pole", col: "var(--c-red)", dev: [["rng", 728, 130]], ln: [] }
];
const PANEL_AT = [28, 320];
const SYM_OTHER = [["pnl", 28, 320], ["data", 30, 240], ["data", 600, 392], ["tst", 410, 310]];
let symSel = null;
function symDraw(type, x, y) {
  const st = 'stroke="var(--ink)" stroke-width="1.4"';
  switch (type) {
    case "dup": return `<circle cx="${x}" cy="${y}" r="6" fill="var(--sheet)" ${st}/><path d="M${x - 9},${y - 2.5}H${x + 9}M${x - 9},${y + 2.5}H${x + 9}" ${st}/>`;
    case "gfci": return `<circle cx="${x}" cy="${y}" r="6" fill="var(--sheet)" ${st}/><path d="M${x - 9},${y - 2.5}H${x + 9}M${x - 9},${y + 2.5}H${x + 9}" ${st}/><text x="${x}" y="${y + 17}" class="t-xs t-mid" style="fill:var(--ink)">GFCI</text>`;
    case "rng": return `<path d="M${x},${y - 8}L${x + 8},${y + 6}H${x - 8}Z" fill="var(--sheet)" ${st}/><text x="${x - 12}" y="${y + 4}" class="t-xs t-end" style="fill:var(--ink)">50A</text>`;
    case "sw": return `<text x="${x}" y="${y + 4}" class="t-md t-mid" style="fill:var(--ink);font-family:var(--serif);font-size:14px">S</text>`;
    case "s3": return `<text x="${x - 2}" y="${y + 4}" class="t-md t-mid" style="fill:var(--ink);font-family:var(--serif);font-size:14px">S</text><text x="${x + 6}" y="${y + 8}" class="t-xs" style="fill:var(--ink)">3</text>`;
    case "dl": return `<circle cx="${x}" cy="${y}" r="7" fill="var(--sheet)" ${st}/><circle cx="${x}" cy="${y}" r="2" fill="var(--ink)"/>`;
    case "cf": return `<circle cx="${x}" cy="${y}" r="8" fill="var(--sheet)" ${st}/><path d="M${x - 5.6},${y - 5.6}L${x + 5.6},${y + 5.6}M${x + 5.6},${y - 5.6}L${x - 5.6},${y + 5.6}" ${st}/>`;
    case "fan": return `<rect x="${x - 8}" y="${y - 8}" width="16" height="16" fill="var(--sheet)" ${st}/><text x="${x}" y="${y + 3.5}" class="t-xs t-mid" style="fill:var(--ink)">EF</text>`;
    case "sd": return `<circle cx="${x}" cy="${y}" r="8" fill="var(--sheet)" ${st}/><text x="${x}" y="${y + 3}" class="t-xs t-mid" style="fill:var(--ink);font-size:7.5px">SD</text>`;
    case "pnl": return `<rect x="${x - 6}" y="${y - 22}" width="12" height="44" fill="var(--sheet)" ${st}/><path d="M${x - 6},${y - 22}H${x + 6}V${y + 22}Z" fill="var(--ink)"/><text x="${x + 14}" y="${y + 4}" class="t-sm" style="fill:var(--ink)">LP</text>`;
    case "data": return `<path d="M${x - 7},${y - 6}H${x + 7}L${x},${y + 7}Z" fill="var(--sheet)" ${st}/>`;
    case "tst": return `<circle cx="${x}" cy="${y}" r="7" fill="var(--sheet)" ${st}/><text x="${x}" y="${y + 3.5}" class="t-xs t-mid" style="fill:var(--ink)">T</text>`;
  }
  return "";
}
function symBuild() {
  $("#symCk").innerHTML = SYMCK.map(c => `<button class="chip" data-ck="${c.id}"><span style="display:inline-block;width:10px;height:3px;background:${c.col};vertical-align:3px;margin-right:5px"></span>${c.id}<small>${esc(c.d)}</small></button>`).join("");
  $("#symCk").onclick = e => { const c = e.target.closest("[data-ck]"); if (!c) return; symSel = symSel === c.dataset.ck ? null : c.dataset.ck; symRender(); };
  $("#symLegend").innerHTML = Object.entries(SYMDEF).map(([k, [n, d]]) => `<div style="display:flex;gap:10px;align-items:flex-start"><svg viewBox="-20 -24 40 48" width="40" height="40" style="flex:none">${k === "hr" ? `<path d="M-14,8L10,-8" stroke="var(--ink)" stroke-width="1.4"/><path d="M10,-8l-8,1l4,5z" fill="var(--ink)"/>` : symDraw(k, 0, 0)}</svg><div><b style="font-family:var(--serif);font-weight:normal;font-size:14px">${n}</b><div style="font-size:12px;color:var(--ink-2)">${d}</div></div></div>`).join("");
  symRender();
}
function symRender() {
  $$("#symCk .chip").forEach(c => c.classList.toggle("on", c.dataset.ck === symSel));
  let h = `<g fill="none" stroke="var(--ink)" stroke-width="6" stroke-linecap="square">
    <path d="M20,30H740V400H100M60,400H20V30"/>
    <path d="M420,30V80M420,170V300M420,340V400"/><path d="M420,200H560M600,200H740"/><path d="M620,200V230M620,262V400"/></g>
    <text x="210" y="220" class="t-zone t-mid">LIVING</text><text x="580" y="180" class="t-zone t-mid">KITCHEN</text><text x="520" y="370" class="t-zone t-mid">BEDROOM</text><text x="680" y="385" class="t-zone t-mid">BATH</text>
    <path d="M440,36H730" stroke="var(--rule)" stroke-width="22" opacity=".6"/><text x="585" y="66" class="t-xs t-mid">counter</text>`;
  SYMCK.forEach(c => {
    const on = !symSel || symSel === c.id, op = on ? 1 : 0.15;
    let d = "";
    c.ln.forEach(([a, b]) => {
      const [, x1, y1] = c.dev[a], [, x2, y2] = c.dev[b], mx = (x1 + x2) / 2, my = (y1 + y2) / 2, dx = x2 - x1, dy = y2 - y1;
      d += `M${x1},${y1}Q${(mx - dy * 0.18).toFixed(1)},${(my + dx * 0.18).toFixed(1)} ${x2},${y2}`;
    });
    /* home run: a short arrow from the device nearest the panel, pointing toward it */
    const [, hx, hy] = c.dev[c.h || 0];
    const ang = Math.atan2(PANEL_AT[1] - hy, PANEL_AT[0] - hx), ex = hx + 50 * Math.cos(ang), ey = hy + 50 * Math.sin(ang);
    h += `<g style="opacity:${op}"><path d="${d}" fill="none" stroke="${c.col}" stroke-width="${symSel === c.id ? 2.2 : 1.3}"/>`;
    h += `<g data-tip="${esc(SYMDEF.hr[0] + "|" + c.id + ": " + c.d + ". " + SYMDEF.hr[1])}"><path d="M${hx},${hy}L${ex},${ey}" stroke="${c.col}" stroke-width="1.6"/><path d="M${ex},${ey}l${(-9 * Math.cos(ang) + 4 * Math.sin(ang)).toFixed(1)},${(-9 * Math.sin(ang) - 4 * Math.cos(ang)).toFixed(1)}l${(-8 * Math.sin(ang)).toFixed(1)},${(8 * Math.cos(ang)).toFixed(1)}z" fill="${c.col}"/>
      ${[0.35, 0.5, 0.65].map(t => { const px = hx + (ex - hx) * t, py = hy + (ey - hy) * t; return `<path d="M${(px - 4 * Math.sin(ang)).toFixed(1)},${(py + 4 * Math.cos(ang)).toFixed(1)}L${(px + 4 * Math.sin(ang)).toFixed(1)},${(py - 4 * Math.cos(ang)).toFixed(1)}" stroke="${c.col}" stroke-width="1.4"/>`; }).join("")}
      <text x="${(ex + 8 * Math.cos(ang)).toFixed(1)}" y="${(ey + 8 * Math.sin(ang) + 4).toFixed(1)}" class="t-sm ${Math.cos(ang) < 0 ? "t-end" : ""}" style="fill:${c.col}">${c.id}</text><circle cx="${(hx + ex) / 2}" cy="${(hy + ey) / 2}" r="12" fill="transparent"/></g>`;
    c.dev.forEach(([t, x, y]) => { h += `<g data-tip="${esc(SYMDEF[t][0] + "|" + c.id + " · " + SYMDEF[t][1])}">${symDraw(t, x, y)}<circle cx="${x}" cy="${y}" r="11" fill="transparent"/></g>`; });
    h += `</g>`;
  });
  SYM_OTHER.forEach(([t, x, y]) => { h += `<g data-tip="${esc(SYMDEF[t][0] + "|" + SYMDEF[t][1])}" style="opacity:${symSel ? 0.4 : 1}">${symDraw(t, x, y)}<circle cx="${x}" cy="${y}" r="12" fill="transparent"/></g>`; });
  h += `<text x="740" y="424" class="t-xs t-end">schematic plan, not to scale · curved lines are circuits concealed in walls and ceilings</text>`;
  $("#symSvg").innerHTML = h;
}

/* =====================================================================
   12. SECTION X — FORMULAS & NUMBERS (a printable sheet)
   ===================================================================== */
RENDER.sheet = el => {
  const card = (t, body) => `<div class="card"><h3>${t}</h3>${body}</div>`;
  el.innerHTML = modHead("sheet", "Formulas and numbers worth knowing", "The whole plate on one printable page.") + `<div class="sheetgrid">` +
    card("Ohm's law and power", `<span class="fx">V = I × R</span><span class="fx">P = V × I = I² × R = V² ÷ R</span><span class="fx">I = P ÷ V</span><p class="note">Exact for heaters and lamps, and for any circuit if P is in VA.</p>`) +
    card("AC power", `<span class="fx">1φ:  VA = V × I</span><span class="fx">3φ:  VA = √3 × V<sub>LL</sub> × I   (√3 = 1.732)</span><span class="fx">kW = kVA × PF</span><span class="fx">kVAR = √(kVA² − kW²)</span><span class="fx">hp × 0.746 = kW (output)</span><span class="fx">RMS × 1.414 = peak</span>`) +
    card("Energy", `<span class="fx">kWh = kW × hours</span><span class="fx">cost = kWh × $/kWh (+ peak kW × $/kW)</span><span class="fx">1 kWh = 3,412 BTU</span><span class="fx">1 ton = 12,000 BTU/h = 3.52 kW thermal</span><span class="fx">1 therm = 29.3 kWh</span><span class="fx">load factor = average kW ÷ peak kW</span>`) +
    card("Standard systems (US)", `<table class="kv"><tr><td>120/240 V 1φ 3W</td><td>houses, small shops</td></tr><tr><td>208Y/120 V 3φ 4W</td><td>apartments, small commercial</td></tr><tr><td>480Y/277 V 3φ 4W</td><td>large commercial</td></tr><tr><td>240/120 V 3φ Δ</td><td>old shops (orange high leg)</td></tr><tr><td>4–35 kV</td><td>utility primary distribution</td></tr></table>`) +
    card("Amps per kVA", `<table class="kv"><tr><td>120 V 1φ</td><td class="n">8.33</td></tr><tr><td>240 V 1φ</td><td class="n">4.17</td></tr><tr><td>208 V 3φ</td><td class="n">2.78</td></tr><tr><td>480 V 3φ</td><td class="n">1.20</td></tr></table><p class="note">So a 75 kVA transformer is 90 A on its 480 V side and 208 A on its 208 V side.</p>`) +
    card("Breaker and copper wire, 75 °C", `<table class="kv"><tr><th>Breaker</th><th>Cu</th><th>Breaker</th><th>Cu</th></tr>${[[15, "14"], [20, "12"], [30, "10"], [40, "8"], [50, "8"], [60, "6"], [70, "4"], [80, "4"], [90, "3"], [100, "3"], [125, "1"], [150, "1/0"], [175, "2/0"], [200, "3/0"], [225, "4/0"], [250, "250"], [300, "350"], [400, "2 × 3/0"]].reduce((rows, x, i, a) => i % 2 ? rows : rows + `<tr><td class="n">${x[0]} A</td><td>${x[1]}</td><td class="n">${a[i + 1] ? a[i + 1][0] + " A" : ""}</td><td>${a[i + 1] ? a[i + 1][1] : ""}</td></tr>`, "")}</table><p class="note">Copper THHN with 75 °C terminations, no derating. Dwelling NM cable uses the 60 °C column. 400 A as 2 parallel sets of 3/0 (200 A each).</p>`) +
    card("Sizing rules", `<ul><li>Continuous loads (3 h+): circuit at <b>125%</b>, i.e. use 80% of the breaker</li><li>Motors: conductors at <b>125%</b> of the NEC table current</li><li>Use the nameplate <b>MCA / MOCP</b> for HVAC equipment</li><li>Voltage drop: <b>3%</b> branch or feeder, <b>5%</b> total</li><li>14 / 12 / 10 AWG on no more than 15 / 20 / 30 A</li><li>Receptacles: 180 VA each; small-appliance & laundry 1,500 VA</li><li>Dwelling lighting: 3 VA/ft²; office 1.3 VA/ft²</li><li>Receptacle demand: 10 kVA at 100%, rest at 50%</li></ul>`) +
    card("Working space (110.26)", `<table class="kv"><tr><th>To ground</th><th class="n">Cond. 1</th><th class="n">2</th><th class="n">3</th></tr><tr><td>0–150 V</td><td class="n">3′</td><td class="n">3′</td><td class="n">3′</td></tr><tr><td>151–600 V</td><td class="n">3′</td><td class="n">3½′</td><td class="n">4′</td></tr></table><ul><li>Width 30 in or the equipment width</li><li>Headroom 6½ ft or the equipment height</li><li>Dedicated space to 6 ft above the equipment</li><li>≥ 800 A: doors out, panic hardware</li><li>≥ 1,200 A and over 6 ft wide: exits at both ends</li><li>Breaker handles ≤ 6 ft 7 in</li></ul>`) +
    card("Wire colours", `<table class="kv"><tr><td>120/240 & 208Y/120</td><td><span style="color:var(--c-blk)">■</span> black · <span style="color:var(--c-red)">■</span> red · <span style="color:var(--c-blu)">■</span> blue · white neutral</td></tr><tr><td>480Y/277</td><td><span style="color:var(--c-brn)">■</span> brown · <span style="color:var(--c-org)">■</span> orange · <span style="color:var(--c-yel)">■</span> yellow · gray neutral</td></tr><tr><td>Ground</td><td><span style="color:var(--c-grn)">■</span> green, green/yellow, or bare</td></tr><tr><td>Δ high leg</td><td>orange, B phase</td></tr></table><p class="note">Code requires only white/gray neutrals, green/bare grounds and the orange high leg; the rest is convention, posted at each panel (210.5(C)).</p>`) +
    card("Protection, who needs what", `<table class="kv"><tr><td>Breaker</td><td>wire: overload, short circuit</td></tr><tr><td>GFCI, ~5 mA</td><td>people: wet and outdoor locations</td></tr><tr><td>AFCI</td><td>fire: dwelling living areas</td></tr><tr><td>GFPE</td><td>gear: ≥1,000 A at 480Y/277 V</td></tr><tr><td>SPD</td><td>surges: dwelling services, emergency</td></tr></table>`) +
    card("Backup power", `<table class="kv"><tr><td>Emergency (700)</td><td>≤ 10 s · life safety</td></tr><tr><td>Legally required (701)</td><td>≤ 60 s</td></tr><tr><td>Optional (702)</td><td>owner's choice</td></tr><tr><td>Battery units</td><td>90 min of egress light</td></tr><tr><td>Generator kVA</td><td>= kW ÷ 0.8</td></tr></table>`) +
    card("Early estimates", `<ul><li>Office ≈ 8–14 VA/ft² total → 100,000 ft² ≈ 1,200 kVA ≈ 1,600–2,000 A at 480 V</li><li>House: 200 A service is standard; 320/400 A for large all-electric homes with EVs</li><li>Electrical rooms + closets ≈ 1–1.5% of gross floor area</li><li>Transformers lose ≈ 2–3% as heat</li><li>A chiller uses ≈ 0.6 kW per ton; a house AC ≈ 1–1.2 kW per ton</li></ul>`) +
    `</div>`;
};

/* =====================================================================
   13. SECTION XI — GLOSSARY
   ===================================================================== */
const GLOSS = [
  ["AC (alternating current)", "Current that reverses direction periodically, 60 times a second (60 Hz) in North America. All building power is AC.", "ac"],
  ["AFCI", "Arc-fault circuit interrupter. A breaker or receptacle that detects the signature of arcing in damaged cords or loose connections and trips to prevent fires. Required on most dwelling 120 V circuits.", "ground"],
  ["AFF", "Above finished floor. The reference for mounting heights on drawings.", "space"],
  ["AHJ", "Authority having jurisdiction: the building department or inspector who enforces the code.", "sheet"],
  ["Ampacity", "The current a conductor can carry continuously without exceeding its temperature rating, from NEC Table 310.16 and then derated.", "wire"],
  ["Ampere (amp, A)", "The unit of current: one coulomb of charge per second. What heats wire, and so what wires, breakers and gear are rated in.", "basics"],
  ["Apparent power (VA, kVA)", "Volts × amps, regardless of power factor. Wires, transformers and generators are sized for it.", "kva"],
  ["ATS", "Automatic transfer switch. Moves loads from the utility to a generator when the utility fails, and back.", "oneline"],
  ["AWG", "American Wire Gauge. A smaller number is a larger wire; above 4/0, sizes are in kcmil.", "wire"],
  ["Balanced load", "Equal current on each phase of a three-phase system. Reduces neutral current and transformer heating.", "loads"],
  ["Bonding", "Connecting metal parts together so they stay at the same voltage and provide a fault path.", "ground"],
  ["Branch circuit", "The wiring between the final breaker and the outlets it serves.", "wire"],
  ["Breaker (circuit breaker)", "A resettable switch that opens on overload (thermally) or short circuit (magnetically). Protects the wire.", "wire"],
  ["Bus", "A solid bar of copper or aluminum that distributes power inside a switchboard or panel. Drawn as a heavy line on a one-line.", "oneline"],
  ["Busway", "Bus bars in a steel housing, used for large feeders and vertical risers.", "wire"],
  ["Circular mil (cmil)", "The area of a circle 1/1,000 in across. Conductor area is given in circular mils; 1 kcmil = 1,000 cmil.", "wire"],
  ["Conductor", "A wire or bus that carries current.", "wire"],
  ["Conduit (raceway)", "A pipe or channel that wires are pulled through: EMT, RMC, PVC and others.", "wire"],
  ["Connected load", "The sum of everything's nameplate rating, before demand factors.", "loads"],
  ["Continuous load", "A load expected to run at its maximum for 3 hours or more. Its circuit is sized at 125%.", "wire"],
  ["CT (current transformer)", "A ring-shaped transformer around a conductor that produces a small current proportional to the big one, for metering large services.", "oneline"],
  ["Current", "The flow of electric charge, in amperes.", "basics"],
  ["DC (direct current)", "Current that flows one way only: batteries, solar panels, electronics.", "basics"],
  ["Delta (Δ)", "A three-phase connection of windings in a triangle, with no natural neutral.", "ac"],
  ["Demand", "The average power over a short interval, usually 15 minutes. Peak demand sets demand charges and equipment sizes.", "energy"],
  ["Demand factor", "The fraction of connected load assumed to be on at once, used in load calculations.", "loads"],
  ["Disconnect", "A switch that cuts all power to a piece of equipment, required within sight of motors and HVAC units.", "oneline"],
  ["Dry-type transformer", "An air-cooled transformer used indoors, typically 480 V to 208Y/120 V.", "oneline"],
  ["EGC (equipment grounding conductor)", "The green or bare wire (or metal conduit) connecting metal enclosures back to the panel; the fault path.", "ground"],
  ["Emergency system", "Power for life safety (egress lighting, exit signs, fire alarm) that must be restored within 10 seconds (NEC 700).", "oneline"],
  ["Energy", "Power × time, in watt-hours or kilowatt-hours. What the utility bills.", "energy"],
  ["Fault current", "The very large current that flows in a short circuit, limited only by the impedance of the transformer and wires. Equipment must be rated to interrupt it (AIC rating).", "ground"],
  ["Feeder", "Conductors between the service and the final branch-circuit breaker: switchboard to panel, panel to subpanel.", "oneline"],
  ["Frequency", "Cycles per second (hertz, Hz). 60 Hz in North America, 50 Hz in most of the world.", "ac"],
  ["GEC (grounding electrode conductor)", "The conductor from the service to the ground rods, footing steel and water pipe.", "ground"],
  ["Generator", "An engine-driven source of power for emergency and standby loads, rated in kW at 0.8 PF.", "oneline"],
  ["GFCI", "Ground-fault circuit interrupter. Trips when current out and current back differ by about 5 mA; protects people from shock.", "ground"],
  ["GFPE", "Ground-fault protection of equipment, required on large 480Y/277 V services to stop arcing faults.", "ground"],
  ["Grounded conductor", "The neutral: a current-carrying conductor intentionally connected to earth at the service. White or gray.", "ground"],
  ["Grounding electrode", "A conductive connection to the earth: rods, footing rebar (Ufer), water pipe, building steel.", "ground"],
  ["High leg", "On a 240/120 V delta system, the phase that is 208 V to neutral. Must be orange.", "ac"],
  ["Home run", "The run from the first device on a circuit back to the panel, drawn as an arrow with the circuit number.", "space"],
  ["Horsepower (hp)", "A unit of mechanical power: 746 W.", "kva"],
  ["Hot (ungrounded conductor)", "A conductor at voltage relative to ground: black, red, blue, brown, orange, yellow.", "ac"],
  ["Impedance", "The AC equivalent of resistance, including the effects of magnetic fields and capacitance, in ohms.", "kva"],
  ["kcmil", "Thousands of circular mils. Wire sizes above 4/0 AWG: 250, 300, 350, 500 kcmil.", "wire"],
  ["Kilowatt (kW)", "1,000 watts. A rate of power.", "energy"],
  ["Kilowatt-hour (kWh)", "1 kW for 1 hour. An amount of energy.", "energy"],
  ["Load calculation", "The NEC Article 220 method of adding up loads with demand factors to size feeders and services.", "loads"],
  ["Load center", "A residential panelboard.", "oneline"],
  ["Load factor", "Average demand ÷ peak demand. A flat load has a high load factor.", "energy"],
  ["Main bonding jumper", "The single connection between the neutral and the grounding system, at the service.", "ground"],
  ["MCA / MOCP", "Minimum circuit ampacity and maximum overcurrent protection, printed on HVAC nameplates to size the wire and breaker.", "kva"],
  ["MCC", "Motor control center: a lineup of motor starters and VFDs in one assembly.", "oneline"],
  ["MLO / MCB", "Main lugs only (no main breaker in the panel) or main circuit breaker.", "loads"],
  ["NEC", "The National Electrical Code, NFPA 70: the US standard for electrical installations, adopted by states with amendments.", "sheet"],
  ["Neutral", "The return conductor that carries the unbalanced current in a multi-wire system, grounded at the service.", "ac"],
  ["Nominal voltage", "The name of a system's voltage (120, 208, 240, 277, 480). Actual voltage varies a few percent.", "ac"],
  ["Ohm (Ω)", "The unit of resistance: 1 V pushes 1 A through 1 Ω.", "basics"],
  ["One-line diagram", "A diagram of the power system drawing each circuit as a single line.", "oneline"],
  ["Overcurrent protection (OCPD)", "A breaker or fuse.", "wire"],
  ["Panel schedule", "The table listing every circuit in a panel: description, load, breaker, phase.", "loads"],
  ["Panelboard", "A cabinet of branch-circuit breakers on a bus, typically up to 42 circuits.", "oneline"],
  ["Phase", "One of the voltages in an AC system, offset in time from the others: 180° apart in split-phase, 120° in three-phase.", "ac"],
  ["Pole", "One hot connection of a breaker. A 2-pole breaker connects to two phases for 208 or 240 V.", "loads"],
  ["Power", "The rate of doing work: watts.", "basics"],
  ["Power factor (PF)", "Real power ÷ apparent power, between 0 and 1. Low PF means more current for the same work.", "kva"],
  ["Reactive power (kVAR)", "Power that sloshes back and forth to build magnetic fields; does no work but loads the wires.", "kva"],
  ["Real power (kW)", "The power that does work: heat, light, motion.", "kva"],
  ["Resistance", "Opposition to current flow, in ohms.", "basics"],
  ["RMS", "Root mean square: the effective value of AC, equal to the DC value with the same heating effect. 120 V RMS peaks at 170 V.", "ac"],
  ["Separately derived system", "A source with its own neutral, such as a transformer secondary or a generator, needing its own neutral-to-ground bond.", "ground"],
  ["Service", "The conductors and equipment that deliver utility power to a building, ending at the service disconnect.", "oneline"],
  ["Short circuit", "An unintended low-resistance connection between conductors, producing very high fault current.", "wire"],
  ["Single-phase (1φ)", "AC from one winding: 120 V or 120/240 V. Houses and small loads.", "ac"],
  ["SPD", "Surge-protective device. Clamps voltage spikes from lightning and switching.", "ground"],
  ["Split-phase", "The 120/240 V single-phase system from a center-tapped transformer.", "ac"],
  ["Standby system", "Backup power for loads that aren't life safety (NEC 701 legally required, 702 optional).", "oneline"],
  ["Switchboard", "Large freestanding distribution equipment with the main and feeder breakers.", "oneline"],
  ["Three-phase (3φ)", "AC from three windings 120° apart. Steadier power and less copper for large loads.", "ac"],
  ["Transformer", "Changes AC voltage up or down using two windings on an iron core. Rated in kVA.", "oneline"],
  ["Unit equipment", "A battery-powered emergency light or exit sign that switches on when its circuit fails.", "oneline"],
  ["Utilization voltage", "The voltage equipment is rated for (115, 200, 230, 460 V), a little below nominal.", "ac"],
  ["VFD", "Variable-frequency drive. Controls a motor's speed by varying the frequency; saves energy on fans and pumps.", "kva"],
  ["Volt (V)", "The unit of electrical pressure: the push between two points.", "basics"],
  ["Voltage drop", "Voltage lost along a conductor because of its resistance. Kept to about 3% on a circuit.", "wire"],
  ["Volt-ampere (VA)", "Volts × amps: apparent power.", "kva"],
  ["Watt (W)", "The unit of power: one joule per second. For resistive loads, volts × amps.", "basics"],
  ["Working space", "The clear area required in front of electrical equipment (NEC 110.26).", "space"],
  ["Wye (Y)", "A three-phase connection with the windings meeting at a center point, which becomes the neutral: 208Y/120 and 480Y/277 V.", "ac"]
];
let glQ = "";
RENDER.glossary = el => {
  el.innerHTML = modHead("glossary", "Glossary", `${GLOSS.length} terms. Each links to the section where it's drawn or calculated.`) + `<div class="gl-tools"><input type="search" id="glQ" placeholder="Search, e.g. kVA, neutral, AFCI…" aria-label="Search the glossary"><span class="cap" id="glN"></span></div><div class="gl-list" id="glList"></div>`;
  $("#glQ").value = glQ;
  $("#glQ").addEventListener("input", e => { glQ = e.target.value; glDraw(); });
  glDraw();
};
function glDraw() {
  const q = glQ.trim().toLowerCase();
  const list = GLOSS.filter(([t, d]) => !q || t.toLowerCase().includes(q) || d.toLowerCase().includes(q));
  $("#glN").textContent = `${list.length} of ${GLOSS.length}`;
  $("#glList").innerHTML = list.map(([t, d, m]) => { const M = MODS.find(x => x[0] === m); return `<div class="gl-item"><h4>${esc(t)}<small><button class="linkbtn" data-go="${m}">${M[1]} · ${esc(M[2])}</button></small></h4><p>${esc(d)}</p></div>`; }).join("") || `<p>No match.</p>`;
}
function glossaryFind(t) { glQ = t; if ($("#glQ")) { $("#glQ").value = t; glDraw(); } }

/* =====================================================================
   14. SECTION XII — CHECK YOURSELF
   ===================================================================== */
const QUIZ = [
  ["A 1,500 W space heater on 120 V draws about…", ["1.5 A", "12.5 A", "125 A", "180 A"], 1, "I = P ÷ V = 1,500 ÷ 120 = 12.5 A. Two of them on one 20 A circuit (25 A) would trip it."],
  ["Your EV charges at 7.2 kW for 3 hours. How much energy did it use?", ["7.2 kWh", "2.4 kWh", "21.6 kWh", "21.6 kW"], 2, "Energy = power × time = 7.2 kW × 3 h = 21.6 kWh. kW is the rate; kWh is the amount."],
  ["Between two phases of a 208Y/120 V system you measure…", ["240 V", "208 V", "120 V", "277 V"], 1, "The phases are 120° apart, so phase to phase is 120 × √3 ≈ 208 V. 240 V comes from a single-phase or delta system."],
  ["A 240 V water heater element installed on a 208 V building makes…", ["the same heat", "about 87% of its heat", "about 75% of its heat", "more heat"], 2, "Power goes with voltage squared: (208 ÷ 240)² ≈ 0.75."],
  ["Why do large buildings distribute power at 480 V?", ["It's safer to touch", "The same power needs less current, so less copper", "Motors can't run on 208 V", "The NEC requires it above 1,000 A"], 1, "P = √3 × V × I. At 480 V the current is 43% of what it would be at 208 V, so wires, conduits and gear shrink."],
  ["A motor draws 100 kW at a power factor of 0.8. The wires must carry…", ["80 kVA", "100 kVA", "125 kVA", "180 kVA"], 2, "kVA = kW ÷ PF = 100 ÷ 0.8 = 125 kVA. Transformers and generators are sized in kVA for this reason."],
  ["About how many amps is a 1,000 kVA, 480 V three-phase service?", ["480 A", "1,200 A", "2,080 A", "4,170 A"], 1, "1,000,000 ÷ (1.732 × 480) ≈ 1,203 A; remember 1.2 A per kVA at 480 V 3φ."],
  ["An EV charger draws 40 A continuously. The smallest breaker is…", ["40 A", "45 A", "50 A", "60 A"], 2, "Continuous loads are sized at 125%: 40 × 1.25 = 50 A."],
  ["A breaker's main job is to protect…", ["the appliance", "the person", "the wire", "the meter"], 2, "Breakers protect conductors from overheating. GFCIs protect people."],
  ["The hot wire inside a metal appliance touches the case, and the green wire is connected. What happens?", ["Nothing; the case is grounded", "A large current flows on the green wire and the breaker trips fast", "Current drains into the ground rod", "The GFCI is the only thing that can trip"], 1, "The green wire is a low-impedance path back to the source, so the fault becomes a short circuit (hundreds of amps) and the breaker trips in a cycle."],
  ["Why won't a ground rod at an appliance (with no green wire) trip the breaker in a fault?", ["Rods are only for lightning", "The earth's resistance limits the fault current to a few amps", "Rods are AC-only", "It will; that's what rods are for"], 1, "About 25 Ω of rod plus the return through the earth limits current to roughly 4 A, far below a 20 A breaker's trip point, leaving the case live."],
  ["Where is the neutral bonded to ground?", ["At every panel", "At the service (and at each separately derived system)", "At each receptacle", "Nowhere"], 1, "Only at the service and at transformers/generators that create a new neutral. Bonding downstream puts neutral current on metal parts."],
  ["Minimum working space depth in front of a 480Y/277 V switchboard facing a concrete block wall?", ["3 ft", "3½ ft", "4 ft", "6 ft"], 1, "151–600 V to ground with a grounded surface opposite is Condition 2: 3½ ft (Table 110.26(A)(1))."],
  ["Emergency (life safety) loads must be back on generator within…", ["1 second", "10 seconds", "60 seconds", "5 minutes"], 1, "NEC 700.12: 10 seconds. Legally required standby is 60 seconds."],
  ["A 12 AWG circuit at 120 V, 16 A, 150 ft one way. Voltage drop is roughly…", ["1%", "3%", "8%", "15%"], 2, "2 × 12.9 × 16 × 150 ÷ 6,530 ≈ 9.5 V ≈ 7.9%. Over 5%: go up to 10 AWG or larger."],
  ["Two buildings use the same kWh in a month. Building B has twice the peak kW. Its bill is…", ["the same", "higher, because of demand charges", "lower", "double"], 1, "Commercial tariffs charge for peak kW on top of kWh. The energy part is the same; the demand part is higher."]
];
RENDER.quiz = el => {
  if (!state.quiz) state.quiz = {};
  el.innerHTML = modHead("quiz", "Check yourself", `${QUIZ.length} questions. Each answer explains itself and points back to the section to revisit.`) + `<div class="status" id="qScore"></div><div id="qList"></div><button class="tbtn" id="qReset">Clear answers</button>`;
  $("#qReset").onclick = () => { state.quiz = {}; save(); qDraw(); };
  $("#qList").addEventListener("click", e => { const b = e.target.closest("[data-q]"); if (!b) return; const q = +b.dataset.q; if (state.quiz[q] !== undefined) return; state.quiz[q] = +b.dataset.o; save(); qDraw(); });
  qDraw();
};
function qDraw() {
  const A = state.quiz; let right = 0, n = 0;
  $("#qList").innerHTML = QUIZ.map(([q, opts, ok, why], i) => {
    const a = A[i]; if (a !== undefined) { n++; if (a === ok) right++; }
    return `<div class="q ${a !== undefined ? "done" : ""}"><h4>${i + 1}. ${esc(q)}</h4><div class="opts">${opts.map((o, j) => `<button class="opt ${a !== undefined ? (j === ok ? "right" : j === a ? "wrong" : "") : ""}" data-q="${i}" data-o="${j}">${esc(o)}</button>`).join("")}</div><div class="why">${a === ok ? "✓ " : "✗ "}${esc(why)}</div></div>`;
  }).join("");
  $("#qScore").innerHTML = n ? `<span class="badge ${right === n ? "ok" : "warn"}">${right} / ${n}</span> <small>${n < QUIZ.length ? `${QUIZ.length - n} to go` : right === QUIZ.length ? "All correct." : "Revisit the sections behind the ones you missed."}</small>` : `<small>Pick an answer to see the explanation.</small>`;
}

/* =====================================================================
   15. SELF-TEST AND START-UP
   ===================================================================== */
function selfTest() {
  const fails = [];
  const ok = (c, m) => { if (!c) fails.push(m); };
  const near = (a, b, tol, m) => ok(Math.abs(a - b) <= tol, `${m}: got ${a}, expected ${b}`);
  near(ampsFromVA(1000000, VSYS["480-3"]), 1202.8, 0.5, "1 MVA at 480 V 3φ");
  near(ampsFromVA(1500, VSYS["120"]), 12.5, 1e-9, "1,500 VA at 120 V");
  ok(pickWire(20).w.s === "12", "20 A → 12 AWG");
  ok(pickWire(50).w.s === "8", "50 A → 8 AWG at 75 °C");
  ok(pickWire(200).w.s === "3/0", "200 A → 3/0");
  ok(pickWire(800).sets === 3, "800 A → 3 sets of 500 kcmil");
  ok(nextOCPD(26) === 30 && nextOCPD(50) === 50 && nextOCPD(1201) === 1600, "standard breaker sizes");
  near(acDiff.call ? (() => { const s = AC.sys; AC.sys = "w208"; const v = acDiff("A", "B"); AC.sys = "hl"; const w = acDiff("B", "N"), x = acDiff("A", "C"); AC.sys = "w480"; const y = acDiff("A", "B"); AC.sys = s; return v + w + x + y; })() : 0, 207.85 + 207.85 + 240 + 479.8, 0.5, "phase-to-phase voltages");
  GLOSS.forEach(g => ok(MODS.some(m => m[0] === g[2]), "glossary link " + g[0]));
  Object.entries(OL).forEach(([k, B]) => B.nodes.forEach(n => {
    ok(OLINFO[n.info], `${k}.${n.id} info`);
    if (n.src) ok(B.nodes.some(m => m.id === n.src), `${k}.${n.id} src`);
    if (n.esrc) ok(B.nodes.some(m => m.id === n.esrc), `${k}.${n.id} esrc`);
  }));
  QUIZ.forEach((q, i) => ok(q[2] < q[1].length, "quiz " + i));
  const C = []; PDEF.forEach(k => ok(pAdd(C, k, "first"), "panel default " + k));
  const ld = pPhase(C); near(ld[0] + ld[1] + ld[2], C.reduce((s, c) => s + c.va, 0), 1e-6, "phase totals");
  pBalance(C); ok(C.length === PDEF.length, "balance keeps every circuit");
  if (fails.length) console.warn("Watts & Wire self-test: " + fails.length + " problem(s)", fails);
  else console.info("Watts & Wire self-test: all checks passed.");
}
function init() {
  $("#modnav").innerHTML = MODS.map(([k, n, l]) => `<button data-mod="${k}"><b>${n}</b>${esc(l)}</button>`).join("");
  $("#modnav").addEventListener("click", e => { const b = e.target.closest("[data-mod]"); if (b) go(b.dataset.mod); });
  $("#main").innerHTML = MODS.map(([k]) => `<section class="mod" id="m-${k}"></section>`).join("");
  $$("[data-theme-btn]").forEach(b => b.onclick = () => { state.theme = b.dataset.themeBtn; save(); applyTheme(); });
  $("#printBtn").onclick = () => window.print();
  applyTheme();
  const h = location.hash.replace("#", "");
  go(MODS.some(m => m[0] === h) ? h : state.mod, { keepScroll: true });
  window.addEventListener("hashchange", () => { const k = location.hash.replace("#", ""); if (MODS.some(m => m[0] === k)) go(k); });
  try { selfTest(); } catch (e) { console.error("self-test crashed", e); }
  requestAnimationFrame(frame);
}
init();
</script>
</body>
</html>
