<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Air in Motion — HVAC Duct Laboratory</title>
<meta name="description" content="An interactive, animated engineering plate for learning duct sizing, airflow, static pressure, fan curves and branch balancing.">
<style>
/* =====================================================================
   VISUAL SYSTEM — an animated plate from an engineering reference book
   ===================================================================== */
:root{
  --paper:#f7f3ea; --paper-2:#f1ebdf; --paper-3:#e9e1d1; --sheet:#fbf9f4;
  --ink:#1f1d1a; --ink-2:#47433c; --ink-3:#7d776c; --ink-4:#a69f92; --rule:#d3cab8; --rule-2:#e2dbcc;
  --blue:#4c6f93; --blue-2:#7f9dbb; --blue-3:#c9d7e4; --blue-4:#e4ebf1;
  --terra:#ad543a; --terra-2:#cf8a71; --terra-3:#ecd2c4; --terra-4:#f6e7df;
  --beige:#e5dbc6; --beige-2:#d9cdb4; --warm:#b4ab9a; --olive:#5f7444; --amber:#a7792b;
  --duct:#f4efe5; --duct-2:#ece5d7;
  --serif:"Iowan Old Style","Palatino Linotype",Palatino,"Book Antiqua","URW Palladio L",Georgia,serif;
  --sans:"Avenir Next","Segoe UI","Helvetica Neue",Helvetica,Arial,sans-serif;
  --cond:"Avenir Next Condensed","Arial Narrow","Helvetica Neue","Segoe UI",sans-serif;
  --mono:ui-monospace,"SF Mono",Menlo,Consolas,"Liberation Mono",monospace;
}
*{box-sizing:border-box}
html,body{margin:0;background:var(--paper);color:var(--ink);font-family:var(--sans);font-size:13px;line-height:1.45;-webkit-font-smoothing:antialiased}
body{min-height:100vh}
button,input,select,textarea{font:inherit;color:inherit}
.num,.mono{font-family:var(--mono);font-variant-numeric:tabular-nums}
h1,h2,h3,h4{font-family:var(--serif);font-weight:normal;margin:0;color:var(--ink)}
a{color:var(--blue)}
.sc{font-variant:small-caps;letter-spacing:.06em;text-transform:lowercase}
.cap{font-family:var(--cond);text-transform:uppercase;letter-spacing:.12em;font-size:10px;color:var(--ink-3)}

/* ---------- masthead & toolbar ---------- */
.masthead{display:flex;align-items:flex-end;justify-content:space-between;gap:18px;padding:14px 22px 10px;border-bottom:1px solid var(--rule);flex-wrap:wrap;background:var(--paper)}
.title-block h1{font-size:27px;line-height:1.05;letter-spacing:.005em}
.title-block h1 em{font-style:italic;color:var(--ink-2)}
.title-block .kicker{margin-bottom:5px}
.toolbar{display:flex;flex-wrap:wrap;gap:6px 14px;align-items:center}
.tgroup{display:flex;align-items:center;gap:4px}
.tgroup .cap{margin-right:3px}
.tbtn{border:1px solid var(--rule);background:var(--sheet);padding:3px 9px;border-radius:2px;cursor:pointer;font-size:12px;line-height:18px;color:var(--ink-2);white-space:nowrap}
.tbtn:hover{border-color:var(--ink-3);color:var(--ink)}
.tbtn.on{background:var(--ink);border-color:var(--ink);color:var(--paper)}
.tbtn:focus-visible,.tab:focus-visible,input:focus-visible,select:focus-visible{outline:2px solid var(--blue-2);outline-offset:1px}
.seg{display:inline-flex;border:1px solid var(--rule);border-radius:2px;overflow:hidden}
.seg .tbtn{border:0;border-radius:0;border-right:1px solid var(--rule)}
.seg .tbtn:last-child{border-right:0}
select.tsel{border:1px solid var(--rule);background:var(--sheet);padding:3px 6px;border-radius:2px;font-size:12px;max-width:260px}
label.chk{display:inline-flex;gap:4px;align-items:center;font-size:12px;color:var(--ink-2);cursor:pointer}
label.chk input{accent-color:var(--ink)}

/* ---------- layout ---------- */
.layout{display:grid;grid-template-columns:minmax(0,1fr) minmax(330px,27vw);grid-template-areas:"stage insp" "instr insp";gap:0;align-items:start}
.stage{grid-area:stage;padding:10px 16px 0 22px;min-width:0}
.instr-wrap{grid-area:instr;padding:0 16px 26px 22px;min-width:0}
.inspector{grid-area:insp;align-self:start;border-left:1px solid var(--rule);background:var(--paper);position:sticky;top:0;height:100vh;display:flex;flex-direction:column;min-width:0}

/* equation band */
.eqband{display:flex;align-items:baseline;justify-content:space-between;gap:14px;flex-wrap:wrap;padding:4px 2px 8px;border-bottom:1px solid var(--rule-2)}
.eq-main{font-family:var(--serif);font-size:22px;color:var(--ink);white-space:nowrap}
.eq-main i{font-style:italic}
.eq-main .v{font-family:var(--mono);font-size:15px;color:var(--blue);padding:0 2px}
.eq-main .op{color:var(--ink-3);padding:0 6px;font-size:18px}
.eq-sub{font-family:var(--mono);font-size:11px;color:var(--ink-3)}
.modebadge{font-family:var(--cond);text-transform:uppercase;letter-spacing:.1em;font-size:10.5px;padding:3px 8px;border:1px solid currentColor;border-radius:2px;color:var(--blue)}
.modebadge.fan{color:var(--terra)}

/* plate */
.plate-wrap{position:relative;margin-top:8px;background:var(--sheet);border:1px solid var(--rule);box-shadow:0 1px 0 var(--rule-2),inset 0 0 0 6px var(--sheet),inset 0 0 0 7px var(--rule-2)}
#plate{display:block;width:100%;height:auto;user-select:none;-webkit-user-select:none}
.plate-cap{display:flex;justify-content:space-between;align-items:center;gap:12px;padding:5px 2px 0;flex-wrap:wrap}
.plate-ctl{display:flex;gap:4px;align-items:center}
.plate-ctl .tbtn{padding:1px 8px;font-size:11px}
.vis-note{font-size:10.5px;color:var(--ink-3);flex:1;min-width:240px}
.vis-note b{color:var(--ink-2);font-weight:600}
.warnbar{display:flex;flex-direction:column;gap:3px;margin:8px 0 0}
.warn{font-size:12px;padding:5px 10px;border-left:3px solid var(--amber);background:#f5ecd9;color:#5b4520}
.warn.bad{border-color:var(--terra);background:var(--terra-4);color:#6b2b1b}
.warn.info{border-color:var(--blue-2);background:var(--blue-4);color:#2f4a63}
.warn.err{border-color:#8b1d1d;background:#f4dede;color:#5e1212}

/* SVG plate typography & components */
.plate text{font-family:var(--cond);fill:var(--ink-2)}
.t-title{font-family:var(--serif)!important;fill:var(--ink)!important}
.t-num{font-family:var(--mono)!important;font-variant-numeric:tabular-nums}
.t-cap{text-transform:uppercase;letter-spacing:.12em}
.comp{cursor:pointer;transition:opacity .35s}
.comp.dim{opacity:.5}
.comp:hover .hov{opacity:1}
.hov{opacity:0;transition:opacity .2s}
.halo{stroke:var(--terra);opacity:.22;fill:none}
.sel .tagbox{stroke:var(--terra)}
.particles path{fill:none;stroke-linecap:round}

/* instruments */
.instruments{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:12px;margin-top:14px}
.fig{background:var(--sheet);border:1px solid var(--rule-2);padding:8px 10px 8px;position:relative;min-width:0}
.fig.wide{grid-column:span 2}
.fig h4{font-size:14px;line-height:1.2;margin-bottom:1px}
.fig h4 .fn{font-family:var(--cond);font-size:10px;letter-spacing:.14em;color:var(--ink-3);text-transform:uppercase;margin-right:6px;font-style:normal}
.fig .figsub{font-size:10.5px;color:var(--ink-3);margin-bottom:4px;min-height:14px}
.fig svg{display:block;width:100%;height:auto;max-height:300px}
.fig svg text{font-family:var(--cond);fill:var(--ink-3);font-size:10px}
.fig svg .tnum{font-family:var(--mono);font-variant-numeric:tabular-nums}
.fig .tools{position:absolute;right:8px;top:7px}
.fig .tools select{font-size:10.5px;border:1px solid var(--rule);background:var(--sheet);padding:1px 3px}
.readouts{display:grid;grid-template-columns:1fr 1fr;gap:0 12px}
.ro{display:flex;justify-content:space-between;align-items:baseline;border-bottom:1px dotted var(--rule);padding:3px 0;gap:6px}
.ro .k{font-size:11px;color:var(--ink-2);line-height:1.15}
.ro .k small{display:block;color:var(--ink-4);font-size:9.5px}
.ro .v{font-family:var(--mono);font-size:12.5px;white-space:nowrap}
.ro .v u{text-decoration:none;color:var(--ink-3);font-size:10px;margin-left:2px}
.ro.big .v{font-size:17px;color:var(--blue)}
.ro.warnv .v{color:var(--terra)}

/* ---------- inspector ---------- */
.tabs{display:flex;flex-wrap:wrap;gap:0;border-bottom:1px solid var(--rule);padding:6px 10px 0}
.tab{border:0;background:none;padding:6px 7px 5px;font-family:var(--cond);text-transform:uppercase;letter-spacing:.09em;font-size:10.5px;color:var(--ink-3);cursor:pointer;border-bottom:2px solid transparent;margin-bottom:-1px}
.tab:hover{color:var(--ink)}
.tab.on{color:var(--ink);border-bottom-color:var(--terra)}
.panels{overflow-y:auto;flex:1;padding:12px 16px 40px;scroll-behavior:smooth}
.panel{display:none}
.panel.on{display:block}
.panel h2{font-size:21px;line-height:1.15;margin:0 0 4px}
.panel h3{font-size:15.5px;margin:16px 0 5px;padding-top:9px;border-top:1px solid var(--rule-2)}
.panel h3:first-child{border-top:0;padding-top:0;margin-top:0}
.panel p{margin:0 0 8px;color:var(--ink-2)}
.panel ul{margin:0 0 8px;padding-left:17px;color:var(--ink-2)}
.panel li{margin-bottom:3px}
.lede{font-family:var(--serif);font-size:14px;color:var(--ink-2);font-style:italic;margin-bottom:8px!important}
.inset{background:var(--sheet);border:1px solid var(--rule-2);margin:6px 0 10px}
.inset svg{display:block;width:100%;height:auto}
.inset svg text{font-family:var(--cond);fill:var(--ink-3);font-size:10px}
.ctl{display:grid;grid-template-columns:96px minmax(0,1fr) 64px;align-items:center;gap:6px;margin:5px 0}
.ctl > label{font-size:11.5px;color:var(--ink-2);line-height:1.15}
.ctl > label small{display:block;color:var(--ink-4);font-size:9.5px}
.ctl input[type=range]{width:100%;accent-color:var(--blue);margin:0}
.ctl input[type=number]{width:100%;border:1px solid var(--rule);background:var(--sheet);padding:2px 4px;font-family:var(--mono);font-size:12px;text-align:right;border-radius:2px}
.ctl select{grid-column:2/4;border:1px solid var(--rule);background:var(--sheet);padding:2px 4px;font-size:12px;border-radius:2px;min-width:0}
.ctl .unit{font-size:10px;color:var(--ink-4)}
.ctl.wide{grid-template-columns:96px minmax(0,1fr)}
.btnrow{display:flex;flex-wrap:wrap;gap:5px;margin:6px 0 8px}
.kv{width:100%;border-collapse:collapse;font-size:11.5px;margin:4px 0 8px}
.kv td{border-bottom:1px dotted var(--rule);padding:2.5px 0;vertical-align:baseline}
.kv td:first-child{color:var(--ink-2);padding-right:8px}
.kv td.n{font-family:var(--mono);text-align:right;white-space:nowrap}
.kv tr.tot td{border-top:1px solid var(--ink-3);border-bottom:0;font-weight:600}
.kv th{font-family:var(--cond);font-weight:normal;text-transform:uppercase;letter-spacing:.1em;font-size:9.5px;color:var(--ink-3);text-align:right;padding:2px 0 3px;border-bottom:1px solid var(--rule)}
.kv th:first-child{text-align:left}
.eqblock{font-family:var(--mono);font-size:11.5px;background:var(--paper-2);border-left:2px solid var(--blue-2);padding:6px 9px;margin:6px 0 10px;line-height:1.65;color:var(--ink-2);overflow-x:auto;white-space:nowrap}
.eqblock .c{color:var(--ink-4)}
.eqblock b{color:var(--ink);font-weight:600}
.note{font-size:11px;color:var(--ink-3);border-top:1px solid var(--rule-2);padding-top:6px;margin-top:8px}
.pill{display:inline-block;font-family:var(--cond);font-size:9.5px;letter-spacing:.1em;text-transform:uppercase;border:1px solid currentColor;padding:0 5px;border-radius:2px;color:var(--ink-3);vertical-align:1px}
.pill.ill{color:var(--amber)}
.pill.ok{color:var(--olive)}
.pill.bad{color:var(--terra)}
details{margin:6px 0 10px;border:1px solid var(--rule-2);background:var(--sheet)}
details > summary{cursor:pointer;padding:5px 9px;font-family:var(--cond);letter-spacing:.08em;text-transform:uppercase;font-size:10.5px;color:var(--ink-2)}
details[open] > summary{border-bottom:1px solid var(--rule-2)}
details > div{padding:8px 10px}

/* lessons */
.lesson-list{list-style:none;padding:0!important;margin:0}
.lesson-list li{border-bottom:1px solid var(--rule-2);padding:7px 0;cursor:pointer;display:flex;gap:10px}
.lesson-list li:hover h4{color:var(--terra)}
.lesson-list .ln{font-family:var(--serif);font-size:22px;color:var(--ink-4);width:26px;line-height:1}
.lesson-list h4{font-size:15px}
.lesson-list p{font-size:11.5px;margin:1px 0 0}
.lesson-list li.done .ln{color:var(--olive)}
.qcard{font-family:var(--serif);font-size:16px;line-height:1.35;padding:8px 0 10px;border-bottom:1px solid var(--rule-2);margin-bottom:8px}
.predict{display:flex;flex-direction:column;gap:4px;margin:6px 0 10px}
.predict button{text-align:left;border:1px solid var(--rule);background:var(--sheet);padding:5px 8px;cursor:pointer;border-radius:2px;font-size:12px;color:var(--ink-2)}
.predict button:hover{border-color:var(--ink-3)}
.predict button.pick{border-color:var(--blue);background:var(--blue-4)}
.predict button.right{border-color:var(--olive);background:#eaf0e1}
.predict button.wrong{border-color:var(--terra-2);background:var(--terra-4)}
.step{font-family:var(--cond);text-transform:uppercase;letter-spacing:.12em;font-size:10px;color:var(--terra);margin:12px 0 3px}
.score li{list-style:none;margin-left:-16px}
.score li::before{content:"○ ";color:var(--ink-4)}
.score li.ok::before{content:"● ";color:var(--olive)}

/* tests */
.test{display:flex;gap:8px;padding:4px 0;border-bottom:1px dotted var(--rule);font-size:11.5px}
.test .st{font-family:var(--mono);font-weight:600;width:38px;flex:none}
.test.pass .st{color:var(--olive)}
.test.fail .st{color:var(--terra)}
.test small{color:var(--ink-3);display:block}

/* toast */
#copyBox{position:fixed;inset:10% max(16px,env(safe-area-inset-right,0px)) auto max(16px,env(safe-area-inset-left,0px));z-index:60;background:var(--sheet);border:1px solid var(--ink-3);padding:12px;box-shadow:0 4px 20px rgba(0,0,0,.2)}
#copyBox textarea{width:100%;height:40vh;font-family:var(--mono);font-size:11px;border:1px solid var(--rule)}
#toast{position:fixed;left:50%;bottom:18px;transform:translateX(-50%);display:flex;flex-direction:column;gap:5px;z-index:50;pointer-events:none}
#toast div{background:var(--ink);color:var(--paper);padding:7px 12px;font-size:12px;border-radius:2px;box-shadow:0 2px 10px rgba(0,0,0,.18);max-width:520px;animation:tin .25s ease-out}
@keyframes tin{from{opacity:0;transform:translateY(6px)}to{opacity:1;transform:none}}

/* streamline animation used in the fitting cutaways */
@keyframes flowdash{to{stroke-dashoffset:-40}}
.stream{fill:none;stroke:var(--blue);stroke-width:1.1;stroke-dasharray:4 6;animation:flowdash 1.4s linear infinite;opacity:.85}
.stream.slow{animation-duration:2.6s}
.stream.fast{animation-duration:.7s}
.eddy{fill:none;stroke:var(--terra);stroke-width:1;stroke-dasharray:3 3;animation:flowdash 2.2s linear infinite}
.paused .stream,.paused .eddy{animation-play-state:paused}

/* ---------- responsive ---------- */
@media (max-width:1500px){.instruments{grid-template-columns:repeat(3,minmax(0,1fr))}}
@media (max-width:1180px){
  .layout{grid-template-columns:1fr;grid-template-areas:"stage" "insp" "instr"}
  .inspector{position:relative;height:auto;border-left:0;border-top:1px solid var(--rule);border-bottom:1px solid var(--rule);margin-top:14px}
  .panels{max-height:78vh;overflow-y:auto}
  .instruments{grid-template-columns:repeat(2,minmax(0,1fr))}
}
@media (max-width:720px){
  .instruments{grid-template-columns:1fr}
  .fig.wide{grid-column:auto}
  .stage{padding:8px 16px 0}.instr-wrap{padding:0 16px 20px}
  .masthead{padding:10px 16px}
  .panels{padding:12px 16px 40px}
  .title-block h1{font-size:21px}
  .eq-main{font-size:17px;white-space:normal}
}

/* ---------- print: an illustrated technical study ---------- */
@media print{
  @page{size:landscape;margin:10mm}
  body{background:#fff;font-size:10px}
  .toolbar,.plate-ctl,.tabs,#toast,.noprint,.panel:not(#p-inspect):not(#p-assume){display:none!important}
  .layout{display:block}
  .inspector{position:static;height:auto;border:0;page-break-before:always}
  .panels{overflow:visible;padding:0}
  .panel#p-inspect,.panel#p-assume{display:block!important;columns:2;column-gap:24px}
  .instruments{grid-template-columns:repeat(4,1fr);page-break-inside:avoid}
  .fig{break-inside:avoid}
  .plate-wrap{box-shadow:none}
}
</style>
</head>
<body>
<header class="masthead">
  <div class="title-block">
    <div class="kicker cap">Plate I · An interactive laboratory of air distribution · Educational model, not an installation drawing</div>
    <h1>Air in Motion — <em>how a duct system really behaves</em></h1>
  </div>
  <nav class="toolbar" aria-label="Laboratory controls">
    <div class="tgroup"><span class="cap">Model</span>
      <div class="seg" role="group" aria-label="Simulation mode">
        <button class="tbtn" id="modeFixed" title="Mode A: the airflow is held fixed; the model reports the pressure required.">A · Fixed airflow</button>
        <button class="tbtn" id="modeFan" title="Mode B: a blower curve meets the system curve; airflow responds to resistance.">B · Fan-driven</button>
      </div>
    </div>
    <div class="tgroup"><span class="cap">Preset</span>
      <select class="tsel" id="presetSel" aria-label="Experiment presets"></select>
    </div>
    <div class="tgroup">
      <button class="tbtn" id="undoBtn" title="Undo (Ctrl+Z)">↶ Undo</button>
      <button class="tbtn" id="redoBtn" title="Redo (Ctrl+Shift+Z)">↷ Redo</button>
      <button class="tbtn" id="resetBtn" title="Reset to the properly sized baseline">Reset</button>
    </div>
    <div class="tgroup"><span class="cap">Layers</span>
      <label class="chk"><input type="checkbox" id="chkReturn"> Return air</label>
      <label class="chk"><input type="checkbox" id="chkDims"> Dimensions</label>
      <label class="chk"><input type="checkbox" id="chkLabels"> Data tags</label>
    </div>
    <div class="tgroup">
      <button class="tbtn" id="exportBtn" title="Download the configuration as JSON">Export</button>
      <button class="tbtn" id="importBtn" title="Load a configuration JSON file">Import</button>
      <button class="tbtn" id="printBtn" title="Print an illustrated technical study">Print</button>
      <input type="file" id="importFile" accept="application/json,.json" hidden>
    </div>
  </nav>
</header>

<main class="layout">
  <section class="stage">
    <div class="eqband">
      <div>
        <div class="eq-main" id="eqMain"></div>
        <div class="eq-sub" id="eqSub"></div>
      </div>
      <span class="modebadge" id="modeBadge"></span>
    </div>
    <div class="plate-wrap" id="plateWrap">
      <svg id="plate" class="plate" viewBox="0 0 1400 870" role="img" aria-label="Technical illustration of a four-room supply duct system">
        <defs id="plateDefs"></defs>
        <g id="lyrStatic"></g>
        <g id="lyrReturnG"></g>
        <g id="lyrDucts"></g>
        <g id="lyrAHU"></g>
        <g id="lyrParticles" class="particles" pointer-events="none"></g>
        <g id="lyrFittings"></g>
        <g id="lyrDims" pointer-events="none"></g>
        <g id="lyrLabels"></g>
        <g id="lyrGauges"></g>
      </svg>
    </div>
    <div class="plate-cap">
      <div class="vis-note"><b>Particle motion visualizes calculated flow</b> — it is not real-time air speed. Screen speed = 115 px/s × (V / 1,000 FPM)<sup>0.75</sup>, so fast sections stay legible; at every takeoff particles are routed in proportion to the solved flow split.</div>
      <div class="plate-ctl noprint">
        <button class="tbtn" id="animPause" title="Pause / resume (space)">❚❚ Pause</button>
        <button class="tbtn" id="animSlow" title="Slow motion">¼× Slow</button>
        <button class="tbtn" id="animReset" title="Restart the particles">↺ Reset flow</button>
      </div>
    </div>
    <div class="warnbar" id="warnbar" aria-live="polite"></div>
  </section>
  <section class="instr-wrap"><section class="instruments" id="instruments" aria-label="Instruments"></section></section>

  <aside class="inspector" aria-label="Inspector and lessons">
    <div class="tabs" role="tablist" id="tabs">
      <button class="tab on" data-tab="inspect">Inspect</button>
      <button class="tab" data-tab="lessons">Lessons</button>
      <button class="tab" data-tab="fittings">Fittings</button>
      <button class="tab" data-tab="register">Register</button>
      <button class="tab" data-tab="methods">Sizing methods</button>
      <button class="tab" data-tab="design">Design &amp; Construction</button>
      <button class="tab" data-tab="assume">Assumptions</button>
      <button class="tab" data-tab="tests">Tests</button>
    </div>
    <div class="panels" id="panels">
      <section class="panel on" id="p-inspect"></section>
      <section class="panel" id="p-lessons"></section>
      <section class="panel" id="p-fittings"></section>
      <section class="panel" id="p-register"></section>
      <section class="panel" id="p-methods"></section>
      <section class="panel" id="p-design"></section>
      <section class="panel" id="p-assume"></section>
      <section class="panel" id="p-tests"></section>
    </div>
  </aside>
</main>
<div id="toast" aria-live="polite"></div>
<script>
/* Air in Motion — HVAC duct laboratory. Single-file, offline, no dependencies. */
'use strict';
/* =====================================================================
   SECTION 1 — DEFAULT SYSTEM DATA
   Everything the engine needs is plain, serializable data.  The visual
   layer never feeds back into the calculations.
   ===================================================================== */

/** Standard air — fixed, explicitly stated assumption. */
const AIR = {
  rho: 0.075,        // lbm/ft³  (dry air ≈ 70 °F at 29.92 in Hg)
  nu: 1.64e-4,       // ft²/s    kinematic viscosity at the same condition
  vpConst: 4005      // V[fpm] = 4005·√Pv[in.w.g.]  ⇔  Pv = ρV²/2 converted to in.w.g.
};

/** Absolute roughness ε, ft.  Galvanized value is the commonly cited
 *  "medium-smooth" figure; flex value is an order-of-magnitude figure for
 *  fully-extended flexible duct. Both are educational assumptions. */
const ROUGHNESS = { galv: 0.0003, flex: 0.003 };

/** Flex-duct installation quality multipliers on straight-duct friction.
 *  ILLUSTRATIVE — they show the direction and rough scale of the effect of
 *  compression and sag, not tested values. */
const FLEX_INSTALL = {
  stretched: { mult: 1.0, label: 'Fully stretched, straight' },
  moderate:  { mult: 1.6, label: 'Moderate sag / compression (illustrative ×1.6)' },
  poor:      { mult: 3.0, label: 'Poor: compressed, kinked (illustrative ×3.0)' }
};

/** Fitting library.  K values are ILLUSTRATIVE teaching assumptions of a
 *  plausible order of magnitude.  They are NOT ASHRAE/SMACNA table values and
 *  are NOT manufacturer-validated; every instance can be edited. */
const FITTINGS = {
  plenumExit:   { name: 'Plenum-to-trunk connection', K: 0.35, ref: 'downstream trunk velocity', note: 'Abrupt contraction from a large plenum box into the trunk.' },
  runThrough:   { name: 'Takeoff — straight-through (main) path', K: 0.05, ref: 'downstream trunk velocity', note: 'Loss to the air that continues down the trunk past a takeoff. Real values depend on the flow split.' },
  reducer:      { name: 'Trunk reducer (gradual)', K: 0.04, ref: 'downstream velocity', note: 'A gentle taper accelerates air with little loss.' },
  tapStraight:  { name: 'Branch takeoff — straight 90° tap', K: 1.00, ref: 'branch velocity', note: 'Air must turn 90° abruptly; separation at the sharp edge.' },
  tapConical:   { name: 'Branch takeoff — conical spin-in', K: 0.65, ref: 'branch velocity', note: 'A flared collar eases the turn into the branch.' },
  tap45:        { name: 'Branch takeoff — 45° entry (rectangular)', K: 0.45, ref: 'branch velocity', note: 'An angled entry “scoops” air from the trunk.' },
  rectToRound:  { name: 'Rectangular-to-round transition', K: 0.15, ref: 'round (downstream) velocity', note: 'Changes shape; the loss grows as the taper gets shorter.' },
  elbowSmooth:  { name: 'Smooth-radius elbow (R/D ≈ 1.5)', K: 0.22, ref: 'duct velocity', note: 'Gradual turn; flow stays largely attached.' },
  elbowMitered: { name: 'Sharp mitered elbow, no vanes', K: 1.20, ref: 'duct velocity', note: 'Flow separates at the inside corner; a large recirculation zone forms.' },
  elbowVaned:   { name: 'Mitered elbow with turning vanes', K: 0.35, ref: 'duct velocity', note: 'Vanes split the turn into many small, well-guided turns.' },
  wye:          { name: 'Wye (45° converging/diverging branch)', K: 0.30, ref: 'branch velocity', note: 'Shown in the fittings laboratory only; not used in the sample system.' },
  boot:         { name: 'Supply boot (duct-to-register)', K: 0.50, ref: 'branch duct velocity', note: 'Expands and turns the air toward the register face.' },
  register:     { name: 'Supply register (free-area basis)', K: 1.00, ref: 'register free-area velocity', note: 'Includes the exit loss: kinetic energy leaving the register is not recovered by the duct system.' },
  damper:       { name: 'Butterfly balancing damper', K: 0.20, ref: 'branch velocity', note: 'K rises steeply as the blade closes (see damper table).' },
  straightRect: { name: 'Straight rectangular duct', K: 0, ref: '—', note: 'Friction only — Darcy–Weisbach with hydraulic diameter.' },
  straightRound:{ name: 'Straight round duct', K: 0, ref: '—', note: 'Friction only — Darcy–Weisbach.' }
};

/** Butterfly damper K vs blade angle (0° open → 90° closed).
 *  ILLUSTRATIVE order-of-magnitude trend.  Real dampers differ by design;
 *  a "closed" damper still leaks, represented here by a very large K. */
const DAMPER_TABLE = [[0, 0.20], [10, 0.52], [20, 1.5], [30, 4.5], [40, 11], [50, 29], [60, 108], [70, 400], [80, 2500], [90, 1e5]];

/** Fan curve library.  Each curve: points [CFM, in.w.g.] at 100 % speed and a
 *  statement of what the pressure includes.  Replaceable / importable. */
const FAN_LIBRARY = {
  hypoA: {
    name: 'Hypothetical blower “A” (illustrative)',
    source: 'HYPOTHETICAL — invented for teaching. Not manufacturer data.',
    basis: 'Pressure rise the blower assembly delivers beyond its own cabinet (blower, motor and cabinet losses are inside the curve). Filter and coil are NOT included and are modeled separately.',
    includes: { filter: false, coil: false },
    points: [[0, 0.98], [200, 0.975], [400, 0.95], [600, 0.90], [800, 0.80], [1000, 0.655], [1200, 0.47], [1400, 0.25], [1500, 0.13], [1600, 0.0]]
  },
  hypoB: {
    name: 'Hypothetical blower “B”, ESP-table style (illustrative)',
    source: 'HYPOTHETICAL — invented for teaching. Not manufacturer data.',
    basis: 'External-static-pressure style rating that already includes a wet coil (0.25 in. at 1,000 CFM) and a clean filter (0.15 in. at 1,000 CFM). Those are NOT added again; only resistance above those rated values is added.',
    includes: { filter: true, coil: true, filterRef: 0.15, coilRef: 0.25 },
    points: [[0, 0.75], [200, 0.74], [400, 0.71], [600, 0.64], [800, 0.52], [1000, 0.36], [1200, 0.17], [1350, 0.02]]
  }
};

/** Network topology — a tree.  Edges are duct sections; leaves end at rooms
 *  (room pressure = 0 in.w.g. reference). */
const TOPO = {
  edges: ['T1', 'T2', 'T3', 'B1', 'B2', 'B3', 'B4'],
  trunks: ['T1', 'T2', 'T3'],
  leaves: ['B1', 'B2', 'B3', 'B4'],
  children: { T1: ['B1', 'T2'], T2: ['B2', 'T3'], T3: ['B3', 'B4'] },
  nodeAfter: { T1: 'N1', T2: 'N2', T3: 'N3' },
  path: { B1: ['T1', 'B1'], B2: ['T1', 'T2', 'B2'], B3: ['T1', 'T2', 'T3', 'B3'], B4: ['T1', 'T2', 'T3', 'B4'] },
  sub: { T1: ['B1', 'B2', 'B3', 'B4'], T2: ['B2', 'B3', 'B4'], T3: ['B3', 'B4'], B1: ['B1'], B2: ['B2'], B3: ['B3'], B4: ['B4'] },
  room: { B1: 'Room 1', B2: 'Room 2', B3: 'Room 3', B4: 'Room 4' },
  roomName: { B1: 'Living', B2: 'Kitchen', B3: 'Bedroom', B4: 'Study' }
};

/** Parameter limits (used for every input; violations are reported, never silent). */
const LIMITS = {
  w: [4, 40, 'in'], h: [4, 24, 'in'], d: [4, 24, 'in'], L: [1, 150, 'ft'],
  target: [20, 1200, 'CFM'], total: [50, 2400, 'CFM'], damper: [0, 90, '°'],
  speed: [40, 110, '%'], ecmTarget: [300, 1800, 'CFM'], filterDP: [0.02, 1.2, 'in. w.g.'],
  coilDP: [0.02, 1.0, 'in. w.g.'], K: [0, 20, ''], free: [0.30, 0.95, ''], regW: [4, 30, 'in'], regH: [4, 16, 'in'],
  elbowsExtra: [0, 8, ''], fixedF: [0.008, 0.06, ''], retW: [6, 40, 'in'], retH: [4, 24, 'in'], retL: [2, 120, 'ft'],
  frRate: [0.02, 0.6, 'in./100 ft'], velTarget: [200, 3000, 'FPM'], threshold: [200, 3000, 'FPM']
};

function fitting(t, K) { return { t, K: (K === undefined ? FITTINGS[t].K : K) }; }

function defaultState() {
  return {
    v: 4,
    mode: 'fan',                                   // 'fan' (physical) | 'fixed' (educational)
    fixed: { total: 1000, split: 'targets' },      // split: 'targets' (ideally balanced) | 'network'
    fan: { type: 'psc', speed: 100, curve: 'hypoA', ecmTarget: 1000, ecmMax: 115 },
    customCurve: null,
    ahu: { filterDP: 0.15, filterExp: 1.5, coilDP: 0.25, coilExp: 1.8, ratedQ: 1000 },
    friction: { model: 'colebrook', fixedF: 0.02 },
    ret: { w: 20, h: 10, L: 30, elbows: 2, elbowK: 0.30, gW: 20, gH: 20, gFree: 0.75, gK: 1.5 },
    view: { returnLayer: false, dims: true, labels: true },
    thresholds: { duct: 900, freeArea: 750 },
    sec: {
      T1: { shape: 'rect', w: 20, h: 8, L: 20, fit: [fitting('plenumExit')] },
      T2: { shape: 'rect', w: 16, h: 8, L: 16, fit: [fitting('runThrough'), fitting('reducer')] },
      T3: { shape: 'rect', w: 12, h: 8, L: 14, fit: [fitting('runThrough'), fitting('reducer')] },
      B1: { shape: 'round', d: 9, w: 12, h: 6, L: 16, mat: 'galv', flex: 'stretched', target: 300, damper: 0,
            fit: [fitting('tapConical')], elbows: [fitting('elbowSmooth')], boot: 0.50, reg: { w: 14, h: 6, free: 0.70, K: 1.0 } },
      B2: { shape: 'round', d: 8, w: 10, h: 6, L: 24, mat: 'galv', flex: 'stretched', target: 250, damper: 0,
            fit: [fitting('tapConical')], elbows: [fitting('elbowSmooth')], boot: 0.50, reg: { w: 12, h: 6, free: 0.70, K: 1.0 } },
      B3: { shape: 'rect', d: 8, w: 10, h: 6, L: 30, mat: 'galv', flex: 'stretched', target: 250, damper: 0,
            fit: [fitting('tap45')], elbows: [fitting('elbowSmooth')], boot: 0.50, reg: { w: 12, h: 6, free: 0.70, K: 1.0 } },
      B4: { shape: 'round', d: 8, w: 10, h: 6, L: 36, mat: 'galv', flex: 'stretched', target: 200, damper: 0,
            fit: [fitting('rectToRound')], elbows: [fitting('elbowSmooth')], boot: 0.50, reg: { w: 10, h: 6, free: 0.70, K: 1.0 } }
    }
  };
}

/* =====================================================================
   SECTION 2 — GEOMETRY AND UNIT CONVERSIONS
   ===================================================================== */
const U = {
  areaRect: (w, h) => w * h / 144,                                   // ft²
  areaRound: d => Math.PI * Math.pow(d / 12, 2) / 4,                 // ft²
  dhRect: (w, h) => 2 * w * h / (w + h),                             // in (hydraulic diameter 4A/P)
  deRect: (w, h) => 1.30 * Math.pow(w * h, 0.625) / Math.pow(w + h, 0.25), // in (Huebscher equal-friction diameter, reference only)
  vp: V => Math.pow(V / AIR.vpConst, 2),                             // fpm → in.w.g.
  vFromVp: p => AIR.vpConst * Math.sqrt(Math.max(p, 0)),
  pa: p => p * 249.089,                                               // in.w.g. → Pa
  roundForArea: A => 12 * Math.sqrt(4 * A / Math.PI)                 // ft² → in diameter
};

function ductGeom(s) {
  if (s.shape === 'round') {
    const A = U.areaRound(s.d);
    return { shape: 'round', A, Dh: s.d, De: s.d, per: Math.PI * s.d, aspect: 1, label: fmtNum(s.d, 0) + '″ Ø', w: s.d, h: s.d };
  }
  const A = U.areaRect(s.w, s.h);
  return { shape: 'rect', A, Dh: U.dhRect(s.w, s.h), De: U.deRect(s.w, s.h), per: 2 * (s.w + s.h),
           aspect: Math.max(s.w, s.h) / Math.min(s.w, s.h), label: fmtNum(s.w, 0) + '×' + fmtNum(s.h, 0), w: s.w, h: s.h };
}

function fmtNum(x, d = 0) {
  if (!isFinite(x)) return '—';
  return x.toLocaleString('en-US', { minimumFractionDigits: d, maximumFractionDigits: d });
}

/* =====================================================================
   SECTION 3 — AIRFLOW AND PRESSURE CALCULATION ENGINE
   ΔP = (f·L/D + ΣK)·ρV²/2, evaluated as (f·L/D + ΣK)·(V/4005)² in in.w.g.
   ===================================================================== */

/** Darcy friction factor.  Default: Swamee–Jain explicit approximation of
 *  Colebrook (turbulent), 64/Re laminar, linear bridge 2300–4000. */
function frictionFactor(Re, relRough, fm) {
  if (fm && fm.model === 'fixed') return fm.fixedF;
  if (!(Re > 0)) return 0;
  const turb = R => 0.25 / Math.pow(Math.log10(relRough / 3.7 + 5.74 / Math.pow(R, 0.9)), 2);
  if (Re <= 2300) return 64 / Re;
  if (Re >= 4000) return turb(Re);
  const t = (Re - 2300) / 1700;
  return (64 / 2300) * (1 - t) + turb(4000) * t;
}

function damperK(theta) {
  const th = Math.min(90, Math.max(0, theta));
  for (let i = 0; i < DAMPER_TABLE.length - 1; i++) {
    const [a0, k0] = DAMPER_TABLE[i], [a1, k1] = DAMPER_TABLE[i + 1];
    if (th <= a1) {
      const t = (th - a0) / (a1 - a0);
      return Math.exp(Math.log(k0) * (1 - t) + Math.log(k1) * t);   // log-linear interpolation
    }
  }
  return DAMPER_TABLE[DAMPER_TABLE.length - 1][1];
}

/** Straight-duct friction for flow Q through geometry g. */
function ductFriction(Q, g, L, eps, mult, fm) {
  const V = Q / g.A;
  const D = g.Dh / 12;
  const Re = Math.abs(V) / 60 * D / AIR.nu;
  const f = frictionFactor(Re, eps / D, fm);
  const Pv = U.vp(V);
  const fr = f * (100 / D) * Pv * mult;          // in.w.g. per 100 ft
  return { V, Re, f, Pv, fr, dp: fr * L / 100 };
}

function regFreeArea(reg) { return U.areaRect(reg.w, reg.h) * reg.free; }

/** Build the ordered list of loss elements for one duct section (edge). */
function edgeElements(id, st) {
  const s = st.sec[id];
  const g = ductGeom(s);
  const branch = id[0] === 'B';
  const els = [];
  (s.fit || []).forEach((f, i) => els.push({ kind: 'fitting', type: f.t, cat: branch ? 'branchFit' : 'trunkFit', K: f.K, A: g.A, key: id + '.fit.' + i, name: FITTINGS[f.t].name }));
  if (branch) els.push({ kind: 'damper', type: 'damper', cat: 'damper', K: damperK(s.damper), A: g.A, key: id + '.damper', name: 'Balancing damper (' + fmtNum(s.damper, 0) + '°)' });
  const mat = branch ? s.mat : 'galv';
  els.push({ kind: 'duct', type: g.shape === 'round' ? 'straightRound' : 'straightRect', cat: branch ? 'branchFric' : 'trunkFric', g, L: s.L, eps: ROUGHNESS[mat] || ROUGHNESS.galv,
             mult: mat === 'flex' ? (FLEX_INSTALL[s.flex] || FLEX_INSTALL.stretched).mult : 1, key: id + '.duct',
             name: (mat === 'flex' ? 'Flex duct ' : 'Straight duct ') + g.label + ', ' + fmtNum(s.L, 0) + ' ft' });
  if (branch) {
    (s.elbows || []).forEach((e, i) => els.push({ kind: 'fitting', type: e.t, cat: 'branchFit', K: e.K, A: g.A, key: id + '.elbow.' + i, name: FITTINGS[e.t].name }));
    els.push({ kind: 'fitting', type: 'boot', cat: 'terminal', K: s.boot, A: g.A, key: id + '.boot', name: 'Supply boot' });
    els.push({ kind: 'fitting', type: 'register', cat: 'terminal', K: s.reg.K, A: regFreeArea(s.reg), key: id + '.reg', name: 'Register ' + s.reg.w + '×' + s.reg.h + ' (' + Math.round(s.reg.free * 100) + '% free)' });
  }
  return els;
}

function elementLoss(el, Q, fm) {
  if (el.kind === 'duct') return ductFriction(Q, el.g, el.L, el.eps, el.mult, fm).dp;
  return el.K * U.vp(Q / el.A);
}

function returnElements(st) {
  const r = st.ret;
  const g = ductGeom({ shape: 'rect', w: r.w, h: r.h });
  return [
    { kind: 'fitting', type: 'register', cat: 'return', K: r.gK, A: U.areaRect(r.gW, r.gH) * r.gFree, key: 'R.grille', name: 'Return grille ' + r.gW + '×' + r.gH },
    { kind: 'duct', type: 'straightRect', cat: 'return', g, L: r.L, eps: ROUGHNESS.galv, mult: 1, key: 'R.duct', name: 'Return duct ' + g.label + ', ' + r.L + ' ft' },
    { kind: 'fitting', type: 'elbowSmooth', cat: 'return', K: r.elbowK * r.elbows, A: g.A, key: 'R.elbows', name: r.elbows + ' return elbow(s)' }
  ];
}

/** Monotone cubic (Fritsch–Carlson) interpolation with linear extrapolation. */
function makeCurve(points) {
  const xs = points.map(p => p[0]), ys = points.map(p => p[1]), n = xs.length;
  const d = [], m = new Array(n);
  for (let i = 0; i < n - 1; i++) d.push((ys[i + 1] - ys[i]) / (xs[i + 1] - xs[i]));
  m[0] = d[0]; m[n - 1] = d[n - 2];
  for (let i = 1; i < n - 1; i++) m[i] = (d[i - 1] * d[i] <= 0) ? 0 : (d[i - 1] + d[i]) / 2;
  for (let i = 0; i < n - 1; i++) {
    if (d[i] === 0) { m[i] = 0; m[i + 1] = 0; continue; }
    const a = m[i] / d[i], b = m[i + 1] / d[i], s = a * a + b * b;
    if (s > 9) { const t = 3 / Math.sqrt(s); m[i] = t * a * d[i]; m[i + 1] = t * b * d[i]; }
  }
  const f = x => {
    if (x <= xs[0]) return ys[0] + m[0] * (x - xs[0]);
    if (x >= xs[n - 1]) return ys[n - 1] + d[n - 2] * (x - xs[n - 1]);
    let i = 0; while (x > xs[i + 1]) i++;
    const h = xs[i + 1] - xs[i], t = (x - xs[i]) / h, t2 = t * t, t3 = t2 * t;
    return (2 * t3 - 3 * t2 + 1) * ys[i] + (t3 - 2 * t2 + t) * h * m[i] + (-2 * t3 + 3 * t2) * ys[i + 1] + (t3 - t2) * h * m[i + 1];
  };
  f.xMax = xs[n - 1]; f.xMin = xs[0];
  return f;
}

function fanDef(st) {
  if (st.fan.curve === 'custom' && st.customCurve) return st.customCurve;
  return FAN_LIBRARY[st.fan.curve] || FAN_LIBRARY.hypoA;
}

/** Compile the state into fast evaluation closures used by the solver. */
function compileModel(st) {
  const fm = st.friction;
  const edges = {};
  TOPO.edges.forEach(id => { edges[id] = edgeElements(id, st); });
  const retEls = returnElements(st);
  const def = fanDef(st);
  const base = makeCurve(def.points);
  const inc = def.includes || { filter: false, coil: false };
  const ahu = st.ahu;
  const filterDP = Q => ahu.filterDP * Math.pow(Math.max(Q, 0) / ahu.ratedQ, ahu.filterExp);
  const coilDP = Q => ahu.coilDP * Math.pow(Math.max(Q, 0) / ahu.ratedQ, ahu.coilExp);
  // Components inside the fan rating are not double-counted: only resistance
  // above the rated (reference) value is added outside the curve.
  const scaleQ = (ref, exp, Q) => ref * Math.pow(Math.max(Q, 0) / ahu.ratedQ, exp);
  const filterOut = Q => inc.filter ? Math.max(0, filterDP(Q) - scaleQ(inc.filterRef || 0, ahu.filterExp, Q)) : filterDP(Q);
  const coilOut = Q => inc.coil ? Math.max(0, coilDP(Q) - scaleQ(inc.coilRef || 0, ahu.coilExp, Q)) : coilDP(Q);
  const intExt = Q => filterOut(Q) + coilOut(Q);
  const edgeLoss = (id, Q) => { let s = 0; const els = edges[id]; for (let i = 0; i < els.length; i++) s += elementLoss(els[i], Q, fm); return s; };
  const retLoss = Q => { let s = 0; for (const el of retEls) s += elementLoss(el, Q, fm); return s; };
  /** fan pressure at flow Q and speed fraction n — fan laws: P(Q,n) = n²·P₀(Q/n) */
  const fanP = (Q, n) => n * n * base(Q / n);
  return { st, fm, edges, retEls, def, base, inc, filterDP, coilDP, filterOut, coilOut, intExt, edgeLoss, retLoss, fanP };
}

/* =====================================================================
   SECTION 4 — NETWORK SOLVER
   Unknowns: the leaf (room) flows q₁…q₄ and the plenum total pressure pₚ.
   Trunk flows are sums of downstream leaf flows, so volume flow is
   conserved at every junction.  Equations:
     pathLoss_b(q) − pₚ = 0                 for each room b
     closure:  fan mode    pₚ − [P_fan(Σq) − ΔP_return − ΔP_internal] = 0
               fixed mode  Σq − Q_set = 0
   Solved by damped Newton–Raphson with a finite-difference Jacobian.
   ===================================================================== */

function edgeFlowsFromLeaves(q) {
  const byLeaf = {}; TOPO.leaves.forEach((b, i) => byLeaf[b] = q[i]);
  const Q = {};
  TOPO.edges.forEach(e => { Q[e] = TOPO.sub[e].reduce((s, b) => s + byLeaf[b], 0); });
  return Q;
}

function pathLosses(M, q) {
  const Q = edgeFlowsFromLeaves(q);
  const el = {}; TOPO.edges.forEach(e => el[e] = M.edgeLoss(e, Q[e]));
  return TOPO.leaves.map(b => TOPO.path[b].reduce((s, e) => s + el[e], 0));
}

function solveLinear(A, b) {
  const n = b.length, M = A.map((r, i) => r.concat([b[i]]));
  for (let c = 0; c < n; c++) {
    let p = c; for (let r = c + 1; r < n; r++) if (Math.abs(M[r][c]) > Math.abs(M[p][c])) p = r;
    if (Math.abs(M[p][c]) < 1e-300) return null;
    [M[c], M[p]] = [M[p], M[c]];
    for (let r = 0; r < n; r++) if (r !== c) { const k = M[r][c] / M[c][c]; for (let j = c; j <= n; j++) M[r][j] -= k * M[c][j]; }
  }
  return M.map((r, i) => r[n] / r[i]);
}

function newtonSolve(resid, x0, positiveIdx) {
  let x = x0.slice(), r = resid(x), norm = Math.hypot(...r), it = 0;
  const n = x.length;
  for (it = 0; it < 120 && norm > 1e-10; it++) {
    const J = [];
    for (let i = 0; i < n; i++) J.push(new Array(n));
    for (let j = 0; j < n; j++) {
      const h = Math.max(Math.abs(x[j]) * 1e-6, 1e-7);
      const xp = x.slice(); xp[j] += h;
      const rp = resid(xp);
      for (let i = 0; i < n; i++) J[i][j] = (rp[i] - r[i]) / h;
    }
    const dx = solveLinear(J, r.map(v => -v));
    if (!dx || dx.some(v => !isFinite(v))) return { ok: false, x, it, norm, msg: 'Singular Jacobian' };
    let a = 1;
    // keep flows positive: limit the step so no flow falls below 10 % of its current value
    for (const i of positiveIdx) if (x[i] + a * dx[i] < 0.1 * x[i]) a = Math.min(a, 0.9 * x[i] / -dx[i]);
    let xn, rn, nn, tries = 0;
    do {
      xn = x.map((v, i) => v + a * dx[i]); rn = resid(xn); nn = Math.hypot(...rn); a *= 0.5; tries++;
    } while ((!(nn < norm * (1 - 1e-4 * a)) || !isFinite(nn)) && tries < 40);
    if (!isFinite(nn)) return { ok: false, x, it, norm, msg: 'Non-finite residual' };
    if (tries >= 40 && nn >= norm) { if (norm < 1e-6) break; return { ok: false, x, it, norm, msg: 'Line search stalled' }; }
    x = xn; r = rn; norm = nn;
  }
  return { ok: norm < 1e-6, x, it, norm, msg: norm < 1e-6 ? 'converged' : 'Did not converge' };
}

/** Solve the leaf flows for a given closure.  kind: 'fan' | 'fixedTotal'. */
function solveFlows(M, kind, opt) {
  const L = TOPO.leaves, n = L.length;
  const targets = L.map(b => M.st.sec[b].target);
  const tsum = targets.reduce((a, b) => a + b, 0);
  const guessTotal = kind === 'fixedTotal' ? opt.Q : (opt.guess || 900);
  const q0 = (opt.q0 && opt.q0.length === n && opt.q0.every(v => v > 0)) ? opt.q0.slice() : targets.map(t => t / tsum * guessTotal);
  if (kind === 'fixedTotal') { const s = q0.reduce((a, b) => a + b, 0); for (let i = 0; i < n; i++) q0[i] *= opt.Q / s; }
  const pl0 = pathLosses(M, q0);
  const x0 = q0.concat([pl0.reduce((a, b) => a + b, 0) / n]);
  const resid = x => {
    const q = x.slice(0, n), pP = x[n];
    const pl = pathLosses(M, q);
    const r = pl.map(v => v - pP);
    const Q = q.reduce((a, b) => a + b, 0);
    if (kind === 'fan') r.push(pP - (M.fanP(Q, opt.n) - M.retLoss(Q) - M.intExt(Q)));
    else r.push((Q - opt.Q) / 1000);
    return r;
  };
  const sol = newtonSolve(resid, x0, [0, 1, 2, 3]);
  return { ...sol, q: sol.x.slice(0, n), pP: sol.x[n] };
}

/** Full system evaluation → one result object that every display reads. */
function solveSystem(st, opt = {}) {
  const M = compileModel(st);
  const L = TOPO.leaves;
  const warnings = [];
  let q, pP, iters = 0, residual = 0, solverMsg = 'direct', ok = true, ecm = null, n = st.fan.speed / 100;
  const fanType = st.fan.type;
  try {
    if (st.mode === 'fixed' && st.fixed.split === 'targets') {
      q = L.map(b => st.sec[b].target);
      const pl = pathLosses(M, q);
      pP = Math.max(...pl);
    } else if (st.mode === 'fixed') {
      const s = solveFlows(M, 'fixedTotal', { Q: st.fixed.total, q0: opt.q0 });
      ok = s.ok; q = s.q; pP = s.pP; iters = s.it; residual = s.norm; solverMsg = s.msg;
    } else if (fanType === 'ecm') {
      const target = st.fan.ecmTarget, nMax = st.fan.ecmMax / 100;
      const s = solveFlows(M, 'fixedTotal', { Q: target, q0: opt.q0 });
      if (!s.ok) { ok = false; solverMsg = s.msg; q = s.q; pP = s.pP; }
      else {
        const Preq = s.pP + M.retLoss(target) + M.intExt(target);
        const Pmax = M.fanP(target, nMax);
        if (Preq <= Pmax) {
          let lo = 0.05, hi = nMax;
          for (let i = 0; i < 60; i++) { const mid = (lo + hi) / 2; if (M.fanP(target, mid) < Preq) lo = mid; else hi = mid; }
          n = (lo + hi) / 2; q = s.q; pP = s.pP; iters = s.it; residual = s.norm; solverMsg = s.msg;
          ecm = { limited: false, speed: n * 100, Preq, Pmax };
        } else {
          n = nMax;
          const f = solveFlows(M, 'fan', { n, q0: s.q, guess: target * 0.9 });
          ok = f.ok; q = f.q; pP = f.pP; iters = s.it + f.it; residual = f.norm; solverMsg = f.msg;
          ecm = { limited: true, speed: n * 100, Preq, Pmax };
          warnings.push({ sev: 'warn', text: 'Constant-airflow blower at its modeled limit (' + st.fan.ecmMax + ' % speed). It cannot reach ' + fmtNum(target) + ' CFM against this system; airflow falls along its maximum curve.' });
        }
      }
    } else {
      const s = solveFlows(M, 'fan', { n, q0: opt.q0, guess: opt.guess });
      ok = s.ok; q = s.q; pP = s.pP; iters = s.it; residual = s.norm; solverMsg = s.msg;
    }
  } catch (e) { ok = false; solverMsg = 'Exception: ' + e.message; }

  if (!ok || !q || q.some(v => !isFinite(v)) || !isFinite(pP)) {
    return { ok: false, msg: solverMsg, iters, residual };
  }
  if (q.some(v => v < -1e-6)) return { ok: false, msg: 'Solver returned a reverse (negative) branch flow — rejected.', iters, residual };
  q = q.map(v => Math.max(v, 0));
  return buildResult(M, st, q, pP, { n, iters, residual, solverMsg, warnings, ecm });
}

/** Expand the solution into per-section, per-element, per-node detail. */
function buildResult(M, st, q, pP, info) {
  const Q = edgeFlowsFromLeaves(q);
  const total = Q.T1;
  const res = { ok: true, mode: st.mode, split: st.fixed.split, fanType: st.fan.type, total, Q, pP, edges: {}, nodes: {}, rooms: {}, warnings: info.warnings,
                iters: info.iters, residual: info.residual, solverMsg: info.solverMsg, speed: info.n * 100, ecm: info.ecm, fanDef: M.def };
  // section detail
  TOPO.edges.forEach(id => {
    const els = M.edges[id], g = ductGeom(st.sec[id]);
    const fr = ductFriction(Q[id], g, st.sec[id].L, els.find(e => e.kind === 'duct').eps, els.find(e => e.kind === 'duct').mult, M.fm);
    const parts = els.map(el => {
      const dp = elementLoss(el, Q[id], M.fm);
      const A = el.A || el.g.A, V = Q[id] / A;
      const out = { key: el.key, kind: el.kind, type: el.type, cat: el.cat, name: el.name, K: el.K, A, V, Pv: U.vp(V), dp };
      if (el.kind === 'duct') { out.f = fr.f; out.L = el.L; out.Leq = 0; } else { out.Leq = fr.f > 0 ? el.K * (g.Dh / 12) / fr.f : 0; }
      return out;
    });
    const sum = c => parts.filter(p => c(p)).reduce((s, p) => s + p.dp, 0);
    res.edges[id] = {
      id, Q: Q[id], g, A: g.A, V: fr.V, Pv: fr.Pv, Re: fr.Re, f: fr.f, fr100: fr.fr, L: st.sec[id].L,
      friction: sum(p => p.kind === 'duct'), fittings: sum(p => p.kind === 'fitting' && p.cat !== 'terminal'),
      damper: sum(p => p.kind === 'damper'), terminal: sum(p => p.cat === 'terminal'), total: sum(() => true), parts,
      Leq: parts.reduce((s, p) => s + p.Leq, 0)
    };
  });
  // node total pressures (reference: room = 0) and static pressures
  res.nodes.P = pP;
  TOPO.trunks.forEach(t => {
    const up = t === 'T1' ? pP : res.nodes[TOPO.nodeAfter[TOPO.trunks[TOPO.trunks.indexOf(t) - 1]]];
    res.nodes[TOPO.nodeAfter[t]] = up - res.edges[t].total;
  });
  TOPO.edges.forEach(id => {
    const e = res.edges[id];
    e.pUp = id === 'T1' ? pP : (id === 'T2' || id === 'B1') ? res.nodes.N1 : (id === 'T3' || id === 'B2') ? res.nodes.N2 : res.nodes.N3;
    e.pDown = e.pUp - e.total;
    e.sUp = e.pUp - e.Pv; e.sDown = e.pDown - e.Pv;
  });
  // fan side
  const Qt = total;
  res.filter = M.filterDP(Qt); res.coil = M.coilDP(Qt);
  res.inc = M.inc;
  res.intExt = M.intExt(Qt); res.filterOut = M.filterOut(Qt); res.coilOut = M.coilOut(Qt);
  res.retParts = M.retEls.map(el => { const A = el.A || el.g.A; return { key: el.key, cat: el.cat, name: el.name, K: el.K, A, V: Qt / A, dp: elementLoss(el, Qt, M.fm), kind: el.kind }; });
  res.ret = res.retParts.reduce((s, p) => s + p.dp, 0);
  const retDuct = ductGeom({ shape: 'rect', w: st.ret.w, h: st.ret.h });
  res.retV = Qt / retDuct.A;
  res.retStatic = -res.ret - U.vp(res.retV);                    // static at AHU return connection (upstream of filter)
  res.Preq = pP + res.ret + res.intExt;                         // fan pressure the system requires at this flow
  const nNow = info.n;
  res.Pfan = M.fanP(Qt, nNow);                                  // fan capability at this flow & speed
  res.supplyStatic = pP - U.vp(Qt / U.areaRect(20, 20));        // plenum static (plenum face taken as 20×20 in)
  res.availDuct = res.Pfan - res.intExt;                         // pressure available for external ductwork (supply + return)
  res.esp = res.supplyStatic - res.retStatic;                   // what a technician would read across the unit's external connections
  if (st.mode === 'fixed') {
    const nCap = st.fan.type === 'ecm' ? st.fan.ecmMax / 100 : st.fan.speed / 100;
    res.Pcap = M.fanP(Qt, nCap);
    res.exceeds = res.Preq > res.Pcap + 1e-9;
    if (res.exceeds) res.warnings.push({ sev: 'bad', text: 'Required fan pressure ' + fmtNum(res.Preq, 2) + ' in. w.g. exceeds what the illustrated blower can develop at ' + fmtNum(Qt) + ' CFM (' + fmtNum(res.Pcap, 2) + ' in.). A real fixed-speed blower would deliver less air — see Mode B.' });
  }
  if (res.Pfan < 0) res.warnings.push({ sev: 'bad', text: 'Operating point lies beyond the end of the illustrated fan curve (extrapolated).' });
  else if (Qt > M.base.xMax * nNow) res.warnings.push({ sev: 'warn', text: 'Operating point lies beyond the last published point of the fan curve — the value is extrapolated.' });
  // rooms
  TOPO.leaves.forEach((b, i) => {
    const tgt = st.sec[b].target;
    const path = TOPO.path[b].reduce((s, e) => s + res.edges[e].total, 0);
    res.rooms[b] = { target: tgt, Q: q[i], diff: q[i] - tgt, pct: tgt > 0 ? (q[i] - tgt) / tgt * 100 : 0, pathLoss: path, surplus: pP - path,
                     damperLoss: res.edges[b].damper, freeV: q[i] / regFreeArea(st.sec[b].reg), regDP: res.edges[b].parts.find(p => p.type === 'register').dp };
  });
  // critical path = the room whose path needs the most pressure (excluding its damper)
  let crit = null, best = -1;
  TOPO.leaves.forEach(b => { const v = res.rooms[b].pathLoss - res.rooms[b].damperLoss; if (v > best) { best = v; crit = b; } });
  res.critical = crit;
  // continuity check at each junction (diagnostic)
  res.continuity = TOPO.trunks.map(t => ({ node: TOPO.nodeAfter[t], inflow: Q[t], outflow: TOPO.children[t].reduce((s, c) => s + Q[c], 0) }));
  res.continuityErr = Math.max(...res.continuity.map(c => Math.abs(c.inflow - c.outflow)));
  res.pathMismatch = (st.mode === 'fixed' && st.fixed.split === 'targets') ? 0 : Math.max(...TOPO.leaves.map(b => Math.abs(res.rooms[b].surplus)));
  // velocity teaching flags
  TOPO.edges.forEach(id => { if (res.edges[id].V > st.thresholds.duct * (id[0] === 'T' ? 1.25 : 1)) res.warnings.push({ sev: 'info', text: id + ' velocity ' + fmtNum(res.edges[id].V) + ' FPM is above your teaching threshold — higher velocity generally means more friction and a greater chance of audible noise.' }); });
  return res;
}

/** System resistance curve: fan pressure required vs total flow with the
 *  current ducts and dampers (flow split re-solved at each point). */
function systemCurve(st, Qs) {
  const M = compileModel(st);
  let q0 = null;
  return Qs.map(Q => {
    if (Q <= 0) return { Q: 0, P: 0, duct: 0 };
    const s = solveFlows(M, 'fixedTotal', { Q, q0 });
    if (!s.ok) return { Q, P: NaN, duct: NaN };
    q0 = s.q;
    return { Q, P: s.pP + M.retLoss(Q) + M.intExt(Q), duct: s.pP + M.retLoss(Q) };
  });
}

/** Pressure grade line along the path to one room: from the room through
 *  the return, the air handler, the supply trunk and the branch, back to the
 *  room (0 in.w.g. reference).  Returns points with total and static. */
function pressureProfile(st, res, leaf) {
  const pts = [];
  let x = 0, P = 0;
  const push = (label, Vloc, dx, kind) => { x += dx; pts.push({ x, P, S: P - U.vp(Vloc), label, kind, V: Vloc }); };
  const Qt = res.total;
  pts.push({ x: 0, P: 0, S: 0, label: 'Room (reference 0)', kind: 'room', V: 0 });
  const rp = res.retParts;
  const retA = U.areaRect(st.ret.w, st.ret.h);
  P -= rp[0].dp; push('Return grille', Qt / retA, 2, 'fit');
  P -= rp[1].dp; push('Return duct', Qt / retA, Math.max(st.ret.L / 2, 3), 'duct');
  P -= rp[2].dp; push('Return elbows', Qt / retA, 2, 'fit');
  const cab = U.areaRect(20, 25);
  P -= res.filterOut; push(res.inc.filter ? 'Filter (above rated)' : 'Filter', Qt / cab, 3, 'ahu');
  P -= res.coilOut; push(res.inc.coil ? 'Coil (above rated)' : 'Coil', Qt / cab, 3, 'ahu');
  P += (st.mode === 'fixed' ? res.Preq : res.Pfan);
  push('Blower discharge / plenum', Qt / U.areaRect(20, 20), 3, 'fan');
  TOPO.path[leaf].forEach(e => {
    const E = res.edges[e];
    E.parts.forEach(p => {
      P -= p.dp;
      const dx = p.kind === 'duct' ? Math.max(p.L / 2, 2) : 1.6;
      push(e + ' · ' + p.name, p.V, dx, p.kind);
    });
  });
  return pts;
}

/* ---------- Sizing helpers (equal friction, velocity, static regain) ---------- */

/** Round diameter giving friction rate `fr` (in./100 ft) at flow Q (bisection). */
function sizeRoundForFriction(Q, fr, fm) {
  let lo = 2, hi = 60;
  for (let i = 0; i < 80; i++) {
    const mid = (lo + hi) / 2;
    const r = ductFriction(Q, ductGeom({ shape: 'round', d: mid }), 100, ROUGHNESS.galv, 1, fm).fr;
    if (r > fr) lo = mid; else hi = mid;
  }
  return (lo + hi) / 2;
}
/** Rectangular width (given height) giving friction rate fr at flow Q. */
function sizeRectForFriction(Q, fr, h, fm) {
  let lo = 2, hi = 120;
  for (let i = 0; i < 80; i++) {
    const mid = (lo + hi) / 2;
    const r = ductFriction(Q, ductGeom({ shape: 'rect', w: mid, h }), 100, ROUGHNESS.galv, 1, fm).fr;
    if (r > fr) lo = mid; else hi = mid;
  }
  return (lo + hi) / 2;
}

/** Static-regain trunk sizing (illustrative): for each downstream trunk
 *  section, find the width (height fixed) that makes the static pressure at
 *  the next takeoff equal to the static pressure at the previous one. */
function staticRegainTrunk(st, res) {
  const out = [];
  const M = compileModel(st);
  let prevV = res.edges.T1.V;
  ['T2', 'T3'].forEach(t => {
    const s = st.sec[t], Qs = res.Q[t];
    const lossAt = w => {
      const tmp = JSON.parse(JSON.stringify(st)); tmp.sec[t].w = w;
      const els = edgeElements(t, tmp);
      return els.reduce((a, el) => a + elementLoss(el, Qs, M.fm), 0);
    };
    const g = w => (U.vp(prevV) - U.vp(Qs / U.areaRect(w, s.h))) - lossAt(w); // regain − loss
    let lo = 3, hi = 80, found = null;
    if (g(lo) * g(hi) < 0) { for (let i = 0; i < 70; i++) { const m = (lo + hi) / 2; if (g(lo) * g(m) <= 0) hi = m; else lo = m; } found = (lo + hi) / 2; }
    out.push({ id: t, Q: Qs, h: s.h, w: found, Vup: prevV, Vdown: found ? Qs / U.areaRect(found, s.h) : null });
    if (found) prevV = Qs / U.areaRect(found, s.h);
  });
  return out;
}

/** Inverse of damperK (blade angle for a required K). */
function damperAngleForK(K) {
  if (K <= DAMPER_TABLE[0][1]) return 0;
  let lo = 0, hi = 90;
  for (let i = 0; i < 60; i++) { const m = (lo + hi) / 2; if (damperK(m) < K) lo = m; else hi = m; }
  return (lo + hi) / 2;
}

/** Illustrative balancing: with every room at its design target, find the
 *  extra damper loss each non-critical branch must absorb so all paths need
 *  the same plenum pressure, then convert that loss to a blade angle.
 *  The critical (highest-resistance) branch is left wide open. */
function autoBalance(st) {
  const tmp = JSON.parse(JSON.stringify(st));
  TOPO.leaves.forEach(b => tmp.sec[b].damper = 0);
  tmp.mode = 'fixed'; tmp.fixed.split = 'targets';
  const r = solveSystem(tmp);
  if (!r.ok) return null;
  const out = {};
  TOPO.leaves.forEach(b => {
    const Pv = U.vp(r.edges[b].V);
    const Kneed = damperK(0) + (Pv > 0 ? r.rooms[b].surplus / Pv : 0);
    out[b] = Math.round(damperAngleForK(Kneed) * 10) / 10;
  });
  return out;
}

/** Sanitize any (possibly user-imported) state against the defaults. */
function sanitizeState(raw) {
  const d = defaultState();
  const msgs = [];
  if (!raw || typeof raw !== 'object') return { st: d, msgs: ['No usable configuration — defaults loaded.'] };
  const st = JSON.parse(JSON.stringify(d));
  const num = (v, lim, fallback, label) => {
    const x = Number(v);
    if (!isFinite(x)) { if (v !== undefined) msgs.push(label + ': invalid value replaced by default.'); return fallback; }
    if (lim && (x < lim[0] || x > lim[1])) { msgs.push(label + ': ' + x + ' outside ' + lim[0] + '–' + lim[1] + ', limited.'); return Math.min(lim[1], Math.max(lim[0], x)); }
    return x;
  };
  if (raw.mode === 'fan' || raw.mode === 'fixed') st.mode = raw.mode;
  if (raw.fixed) { st.fixed.total = num(raw.fixed.total, LIMITS.total, d.fixed.total, 'Fixed total'); if (['targets', 'network'].includes(raw.fixed.split)) st.fixed.split = raw.fixed.split; }
  if (raw.fan) {
    if (['psc', 'ecm'].includes(raw.fan.type)) st.fan.type = raw.fan.type;
    st.fan.speed = num(raw.fan.speed, LIMITS.speed, d.fan.speed, 'Fan speed');
    st.fan.ecmTarget = num(raw.fan.ecmTarget, LIMITS.ecmTarget, d.fan.ecmTarget, 'ECM target');
    if (raw.fan.curve && (FAN_LIBRARY[raw.fan.curve] || raw.fan.curve === 'custom')) st.fan.curve = raw.fan.curve;
  }
  if (raw.customCurve && Array.isArray(raw.customCurve.points) && raw.customCurve.points.length >= 3 && raw.customCurve.points.every(p => Array.isArray(p) && isFinite(p[0]) && isFinite(p[1]))) {
    st.customCurve = { name: String(raw.customCurve.name || 'Imported curve').slice(0, 80), source: 'User-imported data', basis: String(raw.customCurve.basis || 'As stated by the user'),
                       includes: { filter: !!(raw.customCurve.includes && raw.customCurve.includes.filter), coil: !!(raw.customCurve.includes && raw.customCurve.includes.coil) },
                       points: raw.customCurve.points.map(p => [Number(p[0]), Number(p[1])]).sort((a, b) => a[0] - b[0]) };
  } else if (st.fan.curve === 'custom') st.fan.curve = 'hypoA';
  if (raw.ahu) { st.ahu.filterDP = num(raw.ahu.filterDP, LIMITS.filterDP, d.ahu.filterDP, 'Filter ΔP'); st.ahu.coilDP = num(raw.ahu.coilDP, LIMITS.coilDP, d.ahu.coilDP, 'Coil ΔP'); }
  if (raw.friction) { if (['colebrook', 'fixed'].includes(raw.friction.model)) st.friction.model = raw.friction.model; st.friction.fixedF = num(raw.friction.fixedF, LIMITS.fixedF, d.friction.fixedF, 'Fixed f'); }
  if (raw.ret) { st.ret.w = num(raw.ret.w, LIMITS.retW, d.ret.w, 'Return width'); st.ret.h = num(raw.ret.h, LIMITS.retH, d.ret.h, 'Return height'); st.ret.L = num(raw.ret.L, LIMITS.retL, d.ret.L, 'Return length'); }
  if (raw.view) Object.keys(st.view).forEach(k => { if (typeof raw.view[k] === 'boolean') st.view[k] = raw.view[k]; });
  if (raw.thresholds) { st.thresholds.duct = num(raw.thresholds.duct, LIMITS.threshold, d.thresholds.duct, 'Duct threshold'); st.thresholds.freeArea = num(raw.thresholds.freeArea, LIMITS.threshold, d.thresholds.freeArea, 'Free-area threshold'); }
  if (raw.sec) TOPO.edges.forEach(id => {
    const r = raw.sec[id]; if (!r) return; const s = st.sec[id];
    if (id[0] === 'B' && ['round', 'rect'].includes(r.shape)) s.shape = r.shape;
    s.w = num(r.w, LIMITS.w, s.w, id + ' width'); s.h = num(r.h, LIMITS.h, s.h, id + ' height'); s.L = num(r.L, LIMITS.L, s.L, id + ' length');
    if (s.d !== undefined) s.d = num(r.d, LIMITS.d, s.d, id + ' diameter');
    const fits = (arr, def) => Array.isArray(arr) ? arr.filter(f => f && FITTINGS[f.t]).map(f => ({ t: f.t, K: num(f.K, LIMITS.K, FITTINGS[f.t].K, id + ' K') })) : def;
    s.fit = fits(r.fit, s.fit);
    if (id[0] === 'B') {
      s.target = num(r.target, LIMITS.target, s.target, id + ' target'); s.damper = num(r.damper, LIMITS.damper, s.damper, id + ' damper');
      if (['galv', 'flex'].includes(r.mat)) s.mat = r.mat; if (FLEX_INSTALL[r.flex]) s.flex = r.flex;
      s.elbows = fits(r.elbows, s.elbows).slice(0, 9); s.boot = num(r.boot, LIMITS.K, s.boot, id + ' boot K');
      if (r.reg) { s.reg.w = num(r.reg.w, LIMITS.regW, s.reg.w, id + ' register w'); s.reg.h = num(r.reg.h, LIMITS.regH, s.reg.h, id + ' register h'); s.reg.free = num(r.reg.free, LIMITS.free, s.reg.free, id + ' free area'); s.reg.K = num(r.reg.K, LIMITS.K, s.reg.K, id + ' register K'); }
    }
  });
  return { st, msgs };
}
/* =====================================================================
   SECTION 5 — SVG ILLUSTRATION AND GEOMETRY RENDERING
   The drawing reads geometry from the state (tweened for display) and
   numbers from the solved result.  It never computes engineering values.
   ===================================================================== */
const f0 = x => fmtNum(x, 0), f1 = x => fmtNum(x, 1), f2 = x => fmtNum(x, 2), f3 = x => fmtNum(x, 3);
const sgn = (x, d = 2) => (x >= 0 ? '+' : '−') + fmtNum(Math.abs(x), d);
const esc = s => String(s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
const ftin = L => { const ft = Math.floor(L + 1e-9), inch = Math.round((L - ft) * 12); return inch === 12 ? (ft + 1) + '′-0″' : ft + '′-' + inch + '″'; };

const G = {
  S: 2.2,                      // drawing px per inch of duct width (plan)
  y0: 455,                     // trunk centerline
  ahu: { x0: 110, x1: 400, y0: 365, y1: 545 },
  plen: { x0: 400, x1: 468, y0: 375, y1: 535 },
  N: { N1: 610, N2: 840, N3: 1060 },
  tk: { B1: 590, B2: 820, B3: 1040 },
  tEnd: 1185, trLen: 22, b4x: 1252,
  fan: { cx: 318, cy: 455, rw: 40, ri: 27 },
  rooms: {
    B1: { x: 470, y: 64, w: 330, h: 236 }, B3: { x: 880, y: 64, w: 450, h: 236 },
    B2: { x: 560, y: 610, w: 440, h: 236 }, B4: { x: 1020, y: 610, w: 310, h: 236 }
  },
  hall: { x: 110, y: 610, w: 430, h: 236 }
};

/** Plan width in px of a section (rect: width; round: diameter). */
function planW(s) { return G.S * (s.shape === 'round' ? s.d : s.w); }

/** Polyline route with 90° fillets; returns SVG path data + dense polyline. */
function route(pts, radii) {
  let d = 'M' + pts[0][0].toFixed(1) + ',' + pts[0][1].toFixed(1);
  const poly = [pts[0].slice()];
  for (let i = 1; i < pts.length - 1; i++) {
    const P0 = pts[i - 1], P1 = pts[i], P2 = pts[i + 1];
    const r = radii[i - 1] || 0;
    if (r <= 0.5) { d += ' L' + P1[0].toFixed(1) + ',' + P1[1].toFixed(1); poly.push(P1.slice()); continue; }
    const l1 = Math.hypot(P1[0] - P0[0], P1[1] - P0[1]), l2 = Math.hypot(P2[0] - P1[0], P2[1] - P1[1]);
    const u1 = [(P1[0] - P0[0]) / l1, (P1[1] - P0[1]) / l1], u2 = [(P2[0] - P1[0]) / l2, (P2[1] - P1[1]) / l2];
    const rr = Math.min(r, l1 * 0.9, l2 * 0.9);
    const a = [P1[0] - u1[0] * rr, P1[1] - u1[1] * rr], b = [P1[0] + u2[0] * rr, P1[1] + u2[1] * rr];
    const sweep = (u1[0] * u2[1] - u1[1] * u2[0]) > 0 ? 1 : 0;
    d += ' L' + a[0].toFixed(1) + ',' + a[1].toFixed(1) + ' A' + rr.toFixed(1) + ',' + rr.toFixed(1) + ' 0 0 ' + sweep + ' ' + b[0].toFixed(1) + ',' + b[1].toFixed(1);
    const c = [a[0] + u2[0] * rr, a[1] + u2[1] * rr];
    for (let k = 0; k <= 8; k++) { const t = k / 8 * Math.PI / 2; poly.push([c[0] + (-u2[0] * Math.cos(t) + u1[0] * Math.sin(t)) * rr, c[1] + (-u2[1] * Math.cos(t) + u1[1] * Math.sin(t)) * rr]); }
  }
  const L = pts[pts.length - 1];
  d += ' L' + L[0].toFixed(1) + ',' + L[1].toFixed(1); poly.push(L.slice());
  return { d, poly };
}

function polyInfo(poly) {
  const cum = [0];
  for (let i = 1; i < poly.length; i++) cum.push(cum[i - 1] + Math.hypot(poly[i][0] - poly[i - 1][0], poly[i][1] - poly[i - 1][1]));
  return { poly, cum, len: cum[cum.length - 1] };
}
function pointAt(P, s) {
  const { poly, cum } = P;
  if (s <= 0) { const dx = poly[1][0] - poly[0][0], dy = poly[1][1] - poly[0][1], l = Math.hypot(dx, dy) || 1; return [poly[0][0], poly[0][1], dx / l, dy / l]; }
  let i = 1; while (i < cum.length - 1 && cum[i] < s) i++;
  const t = Math.min(1, (s - cum[i - 1]) / ((cum[i] - cum[i - 1]) || 1));
  const dx = poly[i][0] - poly[i - 1][0], dy = poly[i][1] - poly[i - 1][1], l = Math.hypot(dx, dy) || 1;
  return [poly[i - 1][0] + dx * t, poly[i - 1][1] + dy * t, dx / l, dy / l];
}

/** Geometry of the whole network for the given display widths. */
function layoutNet(dw, st) {
  const y0 = G.y0, L = {};
  const W = dw;
  const elbowR = id => { const e = st.sec[id].elbows[0]; return (!e || e.t === 'elbowSmooth') ? Math.max(1.5 * W[id], 14) : 0; };
  L.T1 = { draw: route([[G.plen.x1 - 1, y0], [G.N.N1 + 8, y0]], []), W: W.T1 };
  L.T2 = { draw: route([[G.N.N1 + 32, y0], [G.N.N2 + 8, y0]], []), W: W.T2, red: { x0: G.N.N1 + 8, x1: G.N.N1 + 32, w0: W.T1, w1: W.T2 } };
  L.T3 = { draw: route([[G.N.N2 + 32, y0], [G.tEnd, y0]], []), W: W.T3, red: { x0: G.N.N2 + 8, x1: G.N.N2 + 32, w0: W.T2, w1: W.T3 } };
  const topT1 = y0 - W.T1 / 2, botT2 = y0 + W.T2 / 2, topT3 = y0 - W.T3 / 2;
  const b1 = [[G.tk.B1, topT1 + 1.5], [G.tk.B1, 190], [G.tk.B1 + 100, 190]];
  const b2 = [[G.tk.B2, botT2 - 1.5], [G.tk.B2, 712], [G.tk.B2 - 112, 712]];
  const b3 = [[G.tk.B3, topT3 + 1.5], [G.tk.B3, 176], [G.tk.B3 + 112, 176]];
  const b4 = [[G.tEnd + G.trLen, y0], [G.b4x, y0], [G.b4x, 706]];
  L.B1 = { draw: route(b1, [elbowR('B1')]), W: W.B1, pts: b1, dir: [1, 0] };
  L.B2 = { draw: route(b2, [elbowR('B2')]), W: W.B2, pts: b2, dir: [-1, 0] };
  L.B3 = { draw: route(b3, [elbowR('B3')]), W: W.B3, pts: b3, dir: [1, 0] };
  L.B4 = { draw: route(b4, [elbowR('B4')]), W: W.B4, pts: b4, dir: [0, 1] };
  L.tr4 = { x0: G.tEnd, x1: G.tEnd + G.trLen, w0: W.T3, w1: W.B4 };
  // particle paths (centerlines, including the part inside the trunk)
  const P = {};
  const mk = (id, pts, radii, wsegs) => { const r = route(pts, radii || []); P[id] = Object.assign(polyInfo(r.poly), { wsegs }); };
  mk('T1', [[G.plen.x1 - 4, y0], [G.tk.B1, y0]], [], [[1e9, W.T1]]);
  mk('T2', [[G.tk.B1, y0], [G.tk.B2, y0]], [], [[G.N.N1 + 20 - G.tk.B1, W.T1], [1e9, W.T2]]);
  mk('T3', [[G.tk.B2, y0], [G.tk.B3, y0]], [], [[G.N.N2 + 20 - G.tk.B2, W.T2], [1e9, W.T3]]);
  mk('B1', [[G.tk.B1, y0]].concat(b1.slice(1)), [elbowR('B1')], [[1e9, W.B1]]);
  mk('B2', [[G.tk.B2, y0]].concat(b2.slice(1)), [elbowR('B2')], [[1e9, W.B2]]);
  mk('B3', [[G.tk.B3, y0]].concat(b3.slice(1)), [elbowR('B3')], [[1e9, W.B3]]);
  mk('B4', [[G.tk.B3, y0], [G.b4x, y0], [G.b4x, 706]], [0, elbowR('B4')], [[G.tEnd - G.tk.B3, W.T3], [1e9, W.B4]]);
  // the air handler internal paths
  const fc = G.fan;
  mk('AIN', [[G.ahu.x0 - 6, y0], [fc.cx - 10, y0]], [], [[1e9, 120]]);
  const scr = [];
  for (let a = 30; a <= 270; a += 12) { const rr = (fc.rw + scrollR(a)) / 2; scr.push([fc.cx + rr * Math.cos(a * Math.PI / 180), fc.cy + rr * Math.sin(a * Math.PI / 180)]); }
  scr.push([G.ahu.x1 + 2, fc.cy - (fc.rw + scrollR(270)) / 2]);
  P.SCR = Object.assign(polyInfo(scr), { wsegs: [[1e9, 14]] });
  mk('PLN', [[G.ahu.x1 + 2, fc.cy - (fc.rw + scrollR(270)) / 2], [G.plen.x1 - 22, 418], [G.plen.x1 - 4, y0]], [], [[1e9, 40]]);
  mk('RET', [[300, 670], [60, 670], [60, y0], [G.ahu.x0 - 6, y0]], [34, 34], [[1e9, G.S * st.ret.w]]);
  return { L, P };
}

/** Scroll housing radius vs screen angle (deg, clockwise, tongue at −60°). */
function scrollR(a) { let t = ((a + 60) % 360 + 360) % 360; return 50 + 22 * Math.min(1, t / 330); }

/* ---------------- static drawing (frame, title, rooms, AHU) ---------------- */
function defsSVG() {
  return `
  <pattern id="hatch" width="5" height="5" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="5" stroke="#9c9486" stroke-width=".6"/></pattern>
  <pattern id="hatchFine" width="3" height="3" patternUnits="userSpaceOnUse" patternTransform="rotate(-45)"><line x1="0" y1="0" x2="0" y2="3" stroke="#b9b09f" stroke-width=".45"/></pattern>
  <pattern id="insul" width="8" height="8" patternUnits="userSpaceOnUse"><path d="M0,4 q2,-3 4,0 t4,0" fill="none" stroke="#c2b59b" stroke-width=".55"/></pattern>
  <pattern id="dots" width="4" height="4" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r=".45" fill="#a59c8c"/></pattern>
  <marker id="arr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,1 L10,5 L0,9 z" fill="#47433c"/></marker>
  <marker id="arrB" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse"><path d="M0,1.5 L10,5 L0,8.5 z" fill="#4c6f93"/></marker>
  <marker id="tick" viewBox="0 0 10 10" refX="5" refY="5" markerWidth="8" markerHeight="8" orient="auto"><path d="M2,8 L8,2" stroke="#47433c" stroke-width="1.3"/></marker>
  <marker id="dot" viewBox="0 0 10 10" refX="5" refY="5" markerWidth="5" markerHeight="5"><circle cx="5" cy="5" r="3.2" fill="#47433c"/></marker>
  <linearGradient id="roundV" x1="0" x2="1" y1="0" y2="0"><stop offset="0" stop-color="#e3dccd"/><stop offset=".5" stop-color="#faf7f1"/><stop offset="1" stop-color="#e3dccd"/></linearGradient>
  <radialGradient id="gaugeFace" cx=".5" cy=".42" r=".6"><stop offset="0" stop-color="#fffdf8"/><stop offset="1" stop-color="#ece5d6"/></radialGradient>`;
}

function roomSVG(id) {
  const r = G.rooms[id], t = 7;
  const outer = `M${r.x},${r.y} h${r.w} v${r.h} h${-r.w} z`, inner = `M${r.x + t},${r.y + t} v${r.h - 2 * t} h${r.w - 2 * t} v${-(r.h - 2 * t)} z`;
  const door = id === 'B1' || id === 'B3' ? { x: r.x + r.w - 70, y: r.y + r.h - t, side: 'b' } : { x: r.x + 40, y: r.y, side: 't' };
  const dw = 34;
  const doorCut = `<rect x="${door.x}" y="${door.y - 0.5}" width="${dw}" height="${t + 1}" fill="#fbf9f4"/>`;
  const swing = door.side === 'b'
    ? `<path d="M${door.x},${door.y + t} v${dw} M${door.x},${door.y + t + dw} A${dw},${dw} 0 0 0 ${door.x + dw},${door.y + t}" fill="none" stroke="#a69f92" stroke-width=".6"/>`
    : `<path d="M${door.x},${door.y} v${-dw} M${door.x},${door.y - dw} A${dw},${dw} 0 0 1 ${door.x + dw},${door.y}" fill="none" stroke="#a69f92" stroke-width=".6"/>`;
  return `<g class="comp keep room" data-id="ROOM.${id}">
    <path d="${outer} ${inner}" fill="url(#hatchFine)" fill-rule="evenodd" stroke="#47433c" stroke-width="1.1"/>
    ${doorCut}${swing}
  </g>`;
}

function staticSVG() {
  const H = [];
  H.push(`<rect x="8" y="8" width="1384" height="854" fill="none" stroke="#47433c" stroke-width="1.2"/><rect x="13" y="13" width="1374" height="844" fill="none" stroke="#a69f92" stroke-width=".5"/>`);
  // title cartouche and key
  H.push(`<g transform="translate(28,30)">
    <text class="t-cap" x="0" y="0" font-size="9.5" fill="#7d776c">Fig. 1 · Schematic plan with air-handler section</text>
    <text class="t-title" x="0" y="26" font-size="23">Supply air distribution,</text>
    <text class="t-title" x="0" y="50" font-size="23" font-style="italic">four rooms, one blower</text>
    <text x="0" y="70" font-size="10" fill="#7d776c">Not to scale — duct lengths per dimension strings.  Pressure reference: room = 0 in. w.g.</text>
    <line x1="0" y1="82" x2="400" y2="82" stroke="#a69f92" stroke-width=".6"/>
    <text class="t-cap" x="0" y="98" font-size="9" fill="#7d776c">Key — air handler (section)</text>
    ${[['1', 'Filter (upstream of coil and blower)'], ['2', 'Heating / cooling coil, condensate pan'], ['3', 'Forward-curved blower wheel'], ['4', 'Motor, on the wheel axis'], ['5', 'Scroll housing & discharge'], ['6', 'Supply plenum, static tap']].map((k, i) =>
      `<g transform="translate(${(i % 2) * 205},${112 + Math.floor(i / 2) * 17})"><circle cx="6" cy="-3.5" r="6.5" fill="#fbf9f4" stroke="#47433c" stroke-width=".7"/><text x="6" y="-0.5" font-size="9" text-anchor="middle" fill="#1f1d1a">${k[0]}</text><text x="17" y="0" font-size="10">${k[1]}</text></g>`).join('')}
    <text class="t-cap" x="0" y="178" font-size="9" fill="#7d776c">Symbols</text>
    <g transform="translate(0,192)">
      <line x1="0" y1="0" x2="26" y2="0" stroke="#4c6f93" stroke-width="2" stroke-linecap="round" stroke-dasharray="3 5"/><text x="34" y="3.5" font-size="10">Supply air (particles)</text>
      <line x1="205" y1="0" x2="231" y2="0" stroke="#9b8f7c" stroke-width="2" stroke-linecap="round" stroke-dasharray="3 5"/><text x="239" y="3.5" font-size="10">Return air (layer)</text>
      <g transform="translate(13,20)"><line x1="-9" y1="0" x2="9" y2="0" stroke="#ad543a" stroke-width="1.6"/><circle r="2" fill="#1f1d1a"/></g><text x="34" y="23.5" font-size="10">Balancing damper (blade)</text>
      <g transform="translate(205,13)"><rect width="26" height="12" fill="#fbf9f4" stroke="#47433c" stroke-width=".8"/><path d="M3,3 h20 M3,6 h20 M3,9 h20" stroke="#7d776c" stroke-width=".6"/></g><text x="239" y="23.5" font-size="10">Supply register</text>
      <g transform="translate(13,42)"><circle r="7" fill="url(#gaugeFace)" stroke="#47433c" stroke-width=".8"/><line x1="0" y1="0" x2="4" y2="-4" stroke="#ad543a" stroke-width="1"/></g><text x="34" y="45.5" font-size="10">Static pressure gauge</text>
      <g transform="translate(205,42)"><path d="M0,-6 l5,12 l5,-12 l5,12 l5,-12 l5,12" fill="none" stroke="#47433c" stroke-width=".8"/></g><text x="239" y="45.5" font-size="10">Break — length not to scale</text>
      <g transform="translate(0,62)"><circle cx="6" cy="0" r="4" fill="#fbf9f4" stroke="#1f1d1a" stroke-width="1"/><text x="34" y="3.5" font-size="10">Junction node — flow in = Σ flow out</text></g>
    </g>
  </g>`);
  // corridor & zone notes
  H.push(`<text class="t-cap" x="${G.N.N2 + 60}" y="${G.y0 + 122}" font-size="8.5" fill="#a69f92">Corridor ceiling — supply trunk zone</text>`);
  Object.keys(G.rooms).forEach(id => H.push(roomSVG(id)));
  const h = G.hall;
  H.push(`<g class="keep"><path d="M${h.x},${h.y} h${h.w} v${h.h} h${-h.w} z M${h.x + 7},${h.y + 7} v${h.h - 14} h${h.w - 14} v${-(h.h - 14)} z" fill="url(#hatchFine)" fill-rule="evenodd" stroke="#47433c" stroke-width="1.1"/>
    <rect x="${h.x + h.w - 80}" y="${h.y - 0.5}" width="40" height="8" fill="#fbf9f4"/>
    <text class="t-cap" x="${h.x + 18}" y="${h.y + 28}" font-size="9" fill="#7d776c">Hall · central return</text></g>`);
  return H.join('');
}

function ahuSVG() {
  const a = G.ahu, fc = G.fan, y0 = G.y0;
  const H = [];
  // hangers
  [140, 372].forEach(x => H.push(`<line x1="${x}" y1="${a.y0 - 18}" x2="${x}" y2="${a.y0}" stroke="#7d776c" stroke-width=".9"/><circle cx="${x}" cy="${a.y0 - 18}" r="1.8" fill="#7d776c"/>`));
  H.push(`<g class="comp keep" data-id="AHU">
    <path d="M${a.x0},${a.y0} H${a.x1} V${a.y1} H${a.x0} Z M${a.x0 + 7},${a.y0 + 7} V${a.y1 - 7} H${a.x1 - 7} V${a.y0 + 7} Z" fill="url(#insul)" fill-rule="evenodd" stroke="#1f1d1a" stroke-width="1.5"/>
    <rect x="${a.x0 + 7}" y="${a.y0 + 7}" width="${a.x1 - a.x0 - 14}" height="${a.y1 - a.y0 - 14}" fill="#f6f1e6" stroke="#47433c" stroke-width=".6"/>
    <rect x="${a.x0 - 12}" y="${y0 - 24}" width="12" height="48" fill="#ece5d7" stroke="#47433c" stroke-width=".9"/>
    <rect x="${a.x0 - 1}" y="${y0 - 23}" width="9" height="46" fill="#f6f1e6"/>
    <rect x="${a.x1 - 8}" y="${fc.cy - 72}" width="10" height="${72 - 43}" fill="#f6f1e6"/>
    <text class="t-cap" x="${a.x0 + 10}" y="${a.y1 + 13}" font-size="8.5" fill="#7d776c">Air handler — section · horizontal, draw-through</text>
  </g>`);
  // filter
  const fx0 = 128, fx1 = 148, fy0 = a.y0 + 9, fy1 = a.y1 - 9;
  let zz = `M${fx0 + 3},${fy0 + 2}`; const n = 22;
  for (let i = 1; i <= n; i++) zz += ` L${i % 2 ? fx1 - 3 : fx0 + 3},${fy0 + 2 + (fy1 - fy0 - 4) * i / n}`;
  H.push(`<g class="comp keep" data-id="FILTER"><rect class="hov" x="${fx0 - 5}" y="${fy0 - 4}" width="${fx1 - fx0 + 10}" height="${fy1 - fy0 + 8}" fill="#ad543a" opacity="0" fill-opacity=".08"/>
    <rect x="${fx0}" y="${fy0}" width="${fx1 - fx0}" height="${fy1 - fy0}" fill="#efe7d6" stroke="#1f1d1a" stroke-width=".9"/>
    <path d="${zz}" fill="none" stroke="#7d776c" stroke-width=".8"/>
    <rect x="${fx0 - 2}" y="${fy1 - 2}" width="${fx1 - fx0 + 4}" height="5" fill="#d9cdb4" stroke="#47433c" stroke-width=".6"/></g>`);
  // coil (slanted slab)
  const c = [[162, a.y0 + 12], [186, a.y0 + 12], [238, a.y1 - 15], [214, a.y1 - 15]];
  let fins = '';
  for (let i = 1; i < 34; i++) { const t = i / 34; const x0 = c[0][0] + (c[3][0] - c[0][0]) * t, y = c[0][1] + (c[3][1] - c[0][1]) * t, x1 = c[1][0] + (c[2][0] - c[1][0]) * t; fins += `M${x0.toFixed(1)},${y.toFixed(1)} L${x1.toFixed(1)},${y.toFixed(1)} `; }
  let tubes = '';
  for (let i = 0; i < 9; i++) for (let j = 0; j < 2; j++) { const t = (i + 0.5) / 9; const x = c[0][0] + (c[3][0] - c[0][0]) * t + 7 + j * 10, y = c[0][1] + (c[3][1] - c[0][1]) * t + (j ? 5 : 0); tubes += `<circle cx="${x.toFixed(1)}" cy="${y.toFixed(1)}" r="2.3" fill="#e9e0cf" stroke="#ad543a" stroke-width=".7"/>`; }
  H.push(`<g class="comp keep" data-id="COIL"><polygon points="${c.map(p => p.join(',')).join(' ')}" fill="#efe9dc" stroke="#1f1d1a" stroke-width=".9"/>
    <path d="${fins}" stroke="#9c9486" stroke-width=".4"/>${tubes}
    <path d="M150,${a.y1 - 15} h104 v7 h-104 z" fill="#d9cdb4" stroke="#47433c" stroke-width=".8"/>
    <path d="M246,${a.y1 - 8} v16" stroke="#47433c" stroke-width="1.6"/>
    <path d="M170,${a.y0 + 12} v-12 M180,${a.y0 + 12} v-12" stroke="#ad543a" stroke-width="1.4"/></g>`);
  // scroll housing
  let sp = '';
  for (let ang = -60; ang <= 270; ang += 6) { const r = scrollR(ang); const x = fc.cx + r * Math.cos(ang * Math.PI / 180), y = fc.cy + r * Math.sin(ang * Math.PI / 180); sp += (sp ? ' L' : 'M') + x.toFixed(1) + ',' + y.toFixed(1); }
  const top = [fc.cx, fc.cy - scrollR(270)], tongue = [fc.cx + 50 * Math.cos(-Math.PI / 3), fc.cy + 50 * Math.sin(-Math.PI / 3)];
  H.push(`<g class="comp keep" data-id="FAN">
    <path d="${sp} L${a.x1 - 7},${top[1].toFixed(1)}" fill="none" stroke="#1f1d1a" stroke-width="1.6"/>
    <path d="M${tongue[0].toFixed(1)},${tongue[1].toFixed(1)} L${a.x1 - 7},${tongue[1].toFixed(1)}" fill="none" stroke="#1f1d1a" stroke-width="1.3"/>
    <circle cx="${fc.cx}" cy="${fc.cy}" r="31" fill="none" stroke="#a69f92" stroke-width=".7" stroke-dasharray="3 2.5"/>
    <g id="fanWheel">${wheelSVG()}</g>
    <circle cx="${fc.cx}" cy="${fc.cy}" r="15.5" fill="#e5dbc6" stroke="#1f1d1a" stroke-width="1"/>
    ${Array.from({ length: 12 }, (_, i) => { const t = i / 12 * 2 * Math.PI; return `<line x1="${(fc.cx + 9 * Math.cos(t)).toFixed(1)}" y1="${(fc.cy + 9 * Math.sin(t)).toFixed(1)}" x2="${(fc.cx + 15 * Math.cos(t)).toFixed(1)}" y2="${(fc.cy + 15 * Math.sin(t)).toFixed(1)}" stroke="#7d776c" stroke-width=".6"/>`; }).join('')}
    <circle cx="${fc.cx}" cy="${fc.cy}" r="4.5" fill="#47433c"/>
    ${[135, 225, 45].map(d => { const t = d * Math.PI / 180; return `<line x1="${(fc.cx + 15 * Math.cos(t)).toFixed(1)}" y1="${(fc.cy + 15 * Math.sin(t)).toFixed(1)}" x2="${(fc.cx + 47 * Math.cos(t)).toFixed(1)}" y2="${(fc.cy + 47 * Math.sin(t)).toFixed(1)}" stroke="#47433c" stroke-width="1.6"/>`; }).join('')}
    <rect x="${fc.cx + 20}" y="${a.y1 - 34}" width="34" height="18" fill="#e5dbc6" stroke="#47433c" stroke-width=".7"/>
    <text x="${fc.cx + 37}" y="${a.y1 - 22}" font-size="7.5" text-anchor="middle" fill="#47433c">CTRL</text>
  </g>`);
  // plenum
  const p = G.plen;
  H.push(`<g class="comp keep" data-id="PLENUM">
    <rect x="${p.x0}" y="${p.y0}" width="${p.x1 - p.x0}" height="${p.y1 - p.y0}" fill="#f2ede3" stroke="#1f1d1a" stroke-width="1.4"/>
    <path d="M${p.x0 + 4},${p.y0 + 4} L${p.x1 - 4},${p.y1 - 4} M${p.x1 - 4},${p.y0 + 4} L${p.x0 + 4},${p.y1 - 4}" stroke="#c9bfa9" stroke-width=".6"/>
    <text class="t-cap" x="${(p.x0 + p.x1) / 2}" y="${p.y0 - 5}" font-size="8" text-anchor="middle" fill="#7d776c">Plenum</text></g>`);
  // numbered callouts
  const call = [[1, 138, 380], [2, 200, 420], [3, fc.cx - 30, fc.cy + 22], [4, fc.cx, fc.cy], [5, fc.cx + 55, fc.cy + 40], [6, 434, 400]];
  const cx = [138, 196, 268, 318, 368, 434];
  call.forEach((cc, i) => H.push(`<g pointer-events="none"><line x1="${cx[i]}" y1="${a.y0 - 16}" x2="${cc[1]}" y2="${cc[2]}" stroke="#47433c" stroke-width=".5"/><circle cx="${cc[1]}" cy="${cc[2]}" r="1.6" fill="#47433c"/><circle cx="${cx[i]}" cy="${a.y0 - 23}" r="7" fill="#fbf9f4" stroke="#47433c" stroke-width=".7"/><text x="${cx[i]}" y="${a.y0 - 20}" font-size="9" text-anchor="middle" fill="#1f1d1a">${cc[0]}</text></g>`));
  return H.join('');
}

function wheelSVG() {
  const fc = G.fan; let s = `<circle cx="${fc.cx}" cy="${fc.cy}" r="${fc.rw}" fill="none" stroke="#47433c" stroke-width=".8"/><circle cx="${fc.cx}" cy="${fc.cy}" r="${fc.ri}" fill="none" stroke="#47433c" stroke-width=".6"/>`;
  for (let i = 0; i < 36; i++) {
    const t = i / 36 * 2 * Math.PI;
    const x0 = fc.cx + fc.ri * Math.cos(t), y0 = fc.cy + fc.ri * Math.sin(t);
    const t1 = t + 0.22;
    const x1 = fc.cx + fc.rw * Math.cos(t1), y1 = fc.cy + fc.rw * Math.sin(t1);
    const tm = t + 0.05, rm = (fc.ri + fc.rw) / 2 + 1.5;
    s += `<path d="M${x0.toFixed(1)},${y0.toFixed(1)} Q${(fc.cx + rm * Math.cos(tm)).toFixed(1)},${(fc.cy + rm * Math.sin(tm)).toFixed(1)} ${x1.toFixed(1)},${y1.toFixed(1)}" fill="none" stroke="#47433c" stroke-width=".75"/>`;
  }
  return s;
}

/* ---------------- dynamic drawing: ducts & fittings ---------------- */
function ductPath(d, W, shape, join, extra = '') {
  const lj = join || 'round';
  let s = `<path d="${d}" fill="none" stroke="#1f1d1a" stroke-width="${(W + 2.4).toFixed(2)}" stroke-linejoin="${lj}"/>`;
  s += `<path d="${d}" fill="none" stroke="${shape === 'round' ? '#e7e0d1' : '#f2ede3'}" stroke-width="${W.toFixed(2)}" stroke-linejoin="${lj}"/>`;
  if (shape === 'round') {
    s += `<path d="${d}" fill="none" stroke="#f3eee5" stroke-width="${(W * 0.62).toFixed(2)}" stroke-linejoin="${lj}"/>`;
    s += `<path d="${d}" fill="none" stroke="#fbf8f2" stroke-width="${(W * 0.25).toFixed(2)}" stroke-linejoin="${lj}"/>`;
    s += `<path d="${d}" fill="none" stroke="#7d776c" stroke-width="${W.toFixed(2)}" stroke-dasharray="0.6 30" opacity=".55" stroke-linejoin="${lj}"/>`;
  } else {
    s += `<path d="${d}" fill="none" stroke="#7d776c" stroke-width="${W.toFixed(2)}" stroke-dasharray="0.8 46" opacity=".7" stroke-linejoin="${lj}"/>`;
  }
  s += `<path d="${d}" fill="none" stroke="#a69f92" stroke-width=".5" stroke-dasharray="14 3 2 3"/>`;
  return s + extra;
}
function taper(x0, x1, y, w0, w1, fill) {
  return `<path d="M${x0},${(y - w0 / 2).toFixed(1)} L${x1},${(y - w1 / 2).toFixed(1)} L${x1},${(y + w1 / 2).toFixed(1)} L${x0},${(y + w0 / 2).toFixed(1)} Z" fill="${fill || '#f2ede3'}" stroke="none"/>
    <path d="M${x0},${(y - w0 / 2 - 1.2).toFixed(1)} L${x1},${(y - w1 / 2 - 1.2).toFixed(1)} M${x0},${(y + w0 / 2 + 1.2).toFixed(1)} L${x1},${(y + w1 / 2 + 1.2).toFixed(1)}" stroke="#1f1d1a" stroke-width="1.2" fill="none"/>
    <path d="M${x0},${(y - w0 / 2 - 1.2).toFixed(1)} V${(y + w0 / 2 + 1.2).toFixed(1)} M${x1},${(y - w1 / 2 - 1.2).toFixed(1)} V${(y + w1 / 2 + 1.2).toFixed(1)}" stroke="#47433c" stroke-width=".6" fill="none"/>`;
}

function renderDucts(geo, st, sel) {
  const { L } = geo, H = [];
  const isSel = id => sel === id;
  const halo = (d, W, id) => isSel(id) ? `<path class="halo" d="${d}" stroke-width="${W + 14}" stroke-linejoin="round"/>` : '';
  ['T1', 'T2', 'T3'].forEach(id => {
    const l = L[id];
    H.push(`<g class="comp${isSel(id) ? ' sel' : ''}" data-id="${id}">${halo(l.draw.d, l.W, id)}${ductPath(l.draw.d, l.W, 'rect')}</g>`);
  });
  // reducers & end transition (clickable as fittings)
  H.push(`<g class="comp${sel === 'T2.fit.1' ? ' sel' : ''}" data-id="T2.fit.1">${taper(L.T2.red.x0, L.T2.red.x1, G.y0, L.T2.red.w0, L.T2.red.w1)}</g>`);
  H.push(`<g class="comp${sel === 'T3.fit.1' ? ' sel' : ''}" data-id="T3.fit.1">${taper(L.T3.red.x0, L.T3.red.x1, G.y0, L.T3.red.w0, L.T3.red.w1)}</g>`);
  H.push(`<g class="comp${sel === 'B4.fit.0' ? ' sel' : ''}" data-id="B4.fit.0">${taper(L.tr4.x0, L.tr4.x1, G.y0, L.tr4.w0, L.tr4.w1, '#ebe4d6')}<ellipse cx="${L.tr4.x1}" cy="${G.y0}" rx="2.5" ry="${(L.tr4.w1 / 2).toFixed(1)}" fill="none" stroke="#47433c" stroke-width=".6"/></g>`);
  ['B1', 'B2', 'B3', 'B4'].forEach(id => {
    const l = L[id], s = st.sec[id];
    const e0 = s.elbows[0];
    const join = (!e0 || e0.t === 'elbowSmooth') ? 'round' : 'miter';
    const flex = s.mat === 'flex';
    let extra = '';
    if (flex) extra = `<path d="${l.draw.d}" fill="none" stroke="#7d776c" stroke-width="${l.W.toFixed(2)}" stroke-dasharray="0.7 3.2" opacity=".6"/>`;
    H.push(`<g class="comp${isSel(id) ? ' sel' : ''}" data-id="${id}">${halo(l.draw.d, l.W, id)}${ductPath(l.draw.d, l.W, s.shape, join, extra)}</g>`);
  });
  return H.join('');
}

/** Fittings: takeoff collars, dampers, elbow details, boots, registers, breaks. */
function renderFittings(geo, st, res, sel) {
  const { L } = geo, H = [], y0 = G.y0;
  const cls = id => 'comp' + (sel === id ? ' sel' : '');
  const S = G.S;
  // plenum exit
  H.push(`<g class="${cls('T1.fit.0')}" data-id="T1.fit.0"><rect x="${G.plen.x1 - 3}" y="${(y0 - L.T1.W / 2 - 3).toFixed(1)}" width="9" height="${(L.T1.W + 6).toFixed(1)}" fill="none" stroke="#47433c" stroke-width=".8"/><rect class="hov" x="${G.plen.x1 - 6}" y="${(y0 - L.T1.W / 2 - 6).toFixed(1)}" width="15" height="${(L.T1.W + 12).toFixed(1)}" fill="#ad543a" fill-opacity=".12"/></g>`);
  // run-through markers at the nodes (T2.fit.0, T3.fit.0) — small chevrons inside trunk
  [['T2.fit.0', G.tk.B1 + 9], ['T3.fit.0', G.tk.B2 + 9]].forEach(([id, x]) => H.push(`<g class="${cls(id)}" data-id="${id}"><path d="M${x},${y0 - 5} l6,5 l-6,5" fill="none" stroke="#7d776c" stroke-width=".8"/><rect class="hov" x="${x - 4}" y="${y0 - 9}" width="14" height="18" fill="#ad543a" fill-opacity=".14"/></g>`));
  // takeoffs
  ['B1', 'B2', 'B3'].forEach(id => {
    const s = st.sec[id], W = L[id].W, x = G.tk[id], up = id !== 'B2';
    const yWall = up ? y0 - L[id === 'B1' ? 'T1' : 'T3'].W / 2 : y0 + L.T2.W / 2;
    const dirY = up ? -1 : 1, t = s.fit[0] ? s.fit[0].t : 'tapStraight';
    let g = '';
    if (t === 'tapConical') g = `<path d="M${x - W / 2 - 6},${yWall} L${x - W / 2 - 1},${yWall + dirY * 12} M${x + W / 2 + 6},${yWall} L${x + W / 2 + 1},${yWall + dirY * 12}" stroke="#1f1d1a" stroke-width="1.1"/><path d="M${x - W / 2 - 6},${yWall} L${x + W / 2 + 6},${yWall} L${x + W / 2 + 1},${yWall + dirY * 12} L${x - W / 2 - 1},${yWall + dirY * 12} Z" fill="#ece5d7" opacity=".85"/>`;
    else if (t === 'tap45') g = `<path d="M${x - W / 2 - 16},${yWall} L${x - W / 2},${yWall + dirY * 16}" stroke="#1f1d1a" stroke-width="1.1"/><path d="M${x - W / 2 - 16},${yWall} L${x - W / 2},${yWall} L${x - W / 2},${yWall + dirY * 16} Z" fill="#ece5d7"/>`;
    else g = `<path d="M${x - W / 2 - 3},${yWall + dirY * 5} h${W + 6}" stroke="#1f1d1a" stroke-width="1.1"/>`;
    g += `<path d="M${x - W / 2 - 1},${yWall + dirY * 14} h${W + 2}" stroke="#47433c" stroke-width=".6"/>`;
    H.push(`<g class="${cls(id + '.fit.0')}" data-id="${id}.fit.0">${g}<rect class="hov" x="${x - W / 2 - 18}" y="${up ? yWall - 18 : yWall}" width="${W + 36}" height="18" fill="#ad543a" fill-opacity=".14"/></g>`);
  });
  // dampers
  const dpos = { B1: [G.tk.B1, 330, 'v'], B2: [G.tk.B2, 580, 'v'], B3: [G.tk.B3, 330, 'v'], B4: [G.b4x, 560, 'v'] };
  ['B1', 'B2', 'B3', 'B4'].forEach(id => {
    const s = st.sec[id], W = L[id].W, [x, y] = dpos[id];
    const th = s.damper * Math.PI / 180;
    // blade: at 0° parallel to flow (vertical); at 90° across the duct
    const hx = Math.sin(th) * W / 2, hy = Math.cos(th) * W / 2;
    const col = s.damper > 35 ? '#ad543a' : s.damper > 10 ? '#cf8a71' : '#47433c';
    const qx = x + W / 2 + 7;
    const lever = [qx + 13 * Math.sin(th), y - 13 * Math.cos(th)];
    H.push(`<g class="${cls(id + '.damper')}" data-id="${id}.damper" data-angle="${s.damper}">
      <rect class="hov" x="${x - W / 2 - 6}" y="${y - W / 2 - 8}" width="${W + 34}" height="${W + 16}" fill="#ad543a" fill-opacity=".1"/>
      <line x1="${(x - hx).toFixed(1)}" y1="${(y - hy).toFixed(1)}" x2="${(x + hx).toFixed(1)}" y2="${(y + hy).toFixed(1)}" stroke="${col}" stroke-width="2"/>
      <circle cx="${x}" cy="${y}" r="2" fill="#1f1d1a"/>
      <path d="M${qx},${y - 13} A13,13 0 0 1 ${qx + 13},${y}" fill="none" stroke="#a69f92" stroke-width=".6"/>
      <line x1="${qx}" y1="${y}" x2="${lever[0].toFixed(1)}" y2="${lever[1].toFixed(1)}" stroke="${col}" stroke-width="1.4"/>
      <circle cx="${qx}" cy="${y}" r="1.6" fill="#47433c"/>
      <text class="t-num" x="${qx + 16}" y="${y + 4}" font-size="8.5" fill="${col}">${f0(s.damper)}°</text></g>`);
  });
  // elbow details (miter lines / vanes) & extra-elbow badges
  ['B1', 'B2', 'B3', 'B4'].forEach(id => {
    const s = st.sec[id], l = L[id], W = l.W, corner = l.pts[1];
    const e0 = s.elbows[0];
    const prev = l.pts[0], next = l.pts[2];
    const u1 = norm2([corner[0] - prev[0], corner[1] - prev[1]]), u2 = norm2([next[0] - corner[0], next[1] - corner[1]]);
    // outer corner = corner + (u1 - u2)*W/2 ; inner = corner - (u1 - u2)*W/2
    const ox = corner[0] + (u1[0] - u2[0]) * (W / 2 + 1), oy = corner[1] + (u1[1] - u2[1]) * (W / 2 + 1);
    const ix = corner[0] - (u1[0] - u2[0]) * (W / 2 + 1), iy = corner[1] - (u1[1] - u2[1]) * (W / 2 + 1);
    let g = '';
    if (e0 && e0.t !== 'elbowSmooth') {
      g += `<line x1="${ix.toFixed(1)}" y1="${iy.toFixed(1)}" x2="${ox.toFixed(1)}" y2="${oy.toFixed(1)}" stroke="#47433c" stroke-width=".8"/>`;
      if (e0.t === 'elbowVaned') for (let k = 1; k < 5; k++) { const t = k / 5; const px = ix + (ox - ix) * t, py = iy + (oy - iy) * t; const r = 4; g += `<path d="M${(px - u1[0] * r).toFixed(1)},${(py - u1[1] * r).toFixed(1)} Q${px.toFixed(1)},${py.toFixed(1)} ${(px + u2[0] * r).toFixed(1)},${(py + u2[1] * r).toFixed(1)}" fill="none" stroke="#1f1d1a" stroke-width=".9"/>`; }
      else g += `<path d="M${(ix + u2[0] * 4 + u1[0] * 0).toFixed(1)},${(iy + u2[1] * 4).toFixed(1)} q${(u2[0] * 6 - u1[0] * 6).toFixed(1)},${(u2[1] * 6 - u1[1] * 6).toFixed(1)} ${(u2[0] * 10).toFixed(1)},${(u2[1] * 10).toFixed(1)}" fill="none" stroke="#ad543a" stroke-width=".8" stroke-dasharray="2 2"/>`;
    } else {
      // gore lines on smooth round elbows
      if (s.shape === 'round') g += ''; // gores implied by the seam dash pattern
    }
    g += `<circle class="hov" cx="${corner[0]}" cy="${corner[1]}" r="${W + 6}" fill="#ad543a" fill-opacity=".1"/>`;
    H.push(`<g class="${cls(id + '.elbow.0')}" data-id="${id}.elbow.0">${g}<circle cx="${corner[0]}" cy="${corner[1]}" r="${W * 0.9}" fill="transparent"/></g>`);
    const extra = s.elbows.length - 1;
    if (extra > 0) {
      const m = [(prev[0] + corner[0]) / 2, (prev[1] + corner[1]) / 2 + (id === 'B4' ? 0 : 0)];
      const side = id === 'B4' ? [-1, 0] : (id === 'B2' ? [1, 0] : [-1, 0]);
      const bx = m[0] + side[0] * (W / 2 + 34), by = id === 'B4' ? 640 : (id === 'B2' ? 650 : 250);
      const kinds = s.elbows.slice(1).map(e => e.t === 'elbowMitered' ? 'sharp' : e.t === 'elbowVaned' ? 'vaned' : 'smooth');
      const summary = [...new Set(kinds)].join('/');
      H.push(`<g class="${cls(id + '.elbow.1')}" data-id="${id}.elbow.1"><rect x="${bx - 30}" y="${by - 11}" width="60" height="22" rx="2" fill="#f6e7df" stroke="#ad543a" stroke-width=".7"/>
        <path d="M${bx - 25},${by + 6} v-8 a4,4 0 0 1 4,-4 h7" fill="none" stroke="#ad543a" stroke-width="1.6"/>
        <text class="t-num" x="${bx - 9}" y="${by - 1}" font-size="9.5" fill="#ad543a">+${extra} elb.</text>
        <text x="${bx - 9}" y="${by + 8}" font-size="7.5" fill="#ad543a">${summary}</text></g>`);
    }
    // break mark on the long straight
    const bm = id === 'B4' ? [G.b4x, 640] : id === 'B2' ? [G.tk.B2, 650] : [G.tk[id], 245];
    const vertical = true;
    if (vertical) H.push(`<path pointer-events="none" d="M${bm[0] - W / 2 - 5},${bm[1] + 4} L${bm[0] - 3},${bm[1] + 4} L${bm[0] - 1},${bm[1] - 3} L${bm[0] + 2},${bm[1] + 9} L${bm[0] + 4},${bm[1] + 2} L${bm[0] + W / 2 + 5},${bm[1] + 2}" fill="none" stroke="#47433c" stroke-width=".7"/>`);
  });
  // boots & registers
  ['B1', 'B2', 'B3', 'B4'].forEach(id => {
    const s = st.sec[id], l = L[id], W = l.W, end = l.pts[l.pts.length - 1], d = l.dir;
    const RW = s.reg.w * S * 0.82, bootL = 16;
    const n = [-d[1], d[0]];
    const p0 = end, p1 = [end[0] + d[0] * bootL, end[1] + d[1] * bootL];
    const q = (p, w) => [[p[0] + n[0] * w / 2, p[1] + n[1] * w / 2], [p[0] - n[0] * w / 2, p[1] - n[1] * w / 2]];
    const [a0, b0] = q(p0, W), [a1, b1] = q(p1, RW);
    const boot = `<path d="M${a0} L${a1} L${b1} L${b0} Z" fill="#ebe4d6" stroke="none"/><path d="M${a0[0] + n[0] * 1.2},${a0[1] + n[1] * 1.2} L${a1[0] + n[0] * 1.2},${a1[1] + n[1] * 1.2} M${b0[0] - n[0] * 1.2},${b0[1] - n[1] * 1.2} L${b1[0] - n[0] * 1.2},${b1[1] - n[1] * 1.2}" stroke="#1f1d1a" stroke-width="1.1" fill="none"/>`;
    H.push(`<g class="${cls(id + '.boot')}" data-id="${id}.boot">${boot}<path class="hov" d="M${a0} L${a1} L${b1} L${b0} Z" fill="#ad543a" fill-opacity=".18"/></g>`);
    const p2 = [p1[0] + d[0] * 7, p1[1] + d[1] * 7];
    const [a2, b2] = q(p2, RW);
    let lou = '';
    const nl = Math.max(3, Math.round(RW / 4));
    for (let i = 1; i < nl; i++) { const t = i / nl; lou += `M${(a1[0] + (b1[0] - a1[0]) * t).toFixed(1)},${(a1[1] + (b1[1] - a1[1]) * t).toFixed(1)} L${(a2[0] + (b2[0] - a2[0]) * t).toFixed(1)},${(a2[1] + (b2[1] - a2[1]) * t).toFixed(1)} `; }
    const fv = res ? res.rooms[id].freeV : 0;
    const hot = fv > st.thresholds.freeArea;
    H.push(`<g class="${cls(id + '.reg')}" data-id="${id}.reg"><path d="M${a1} L${a2} L${b2} L${b1} Z" fill="#fbf9f4" stroke="${hot ? '#ad543a' : '#1f1d1a'}" stroke-width="1"/><path d="${lou}" stroke="#7d776c" stroke-width=".6"/><path class="hov" d="M${a1} L${a2} L${b2} L${b1} Z" fill="#ad543a" fill-opacity=".2"/></g>`);
  });
  return H.join('');
}
function norm2(v) { const l = Math.hypot(v[0], v[1]) || 1; return [v[0] / l, v[1] / l]; }

function renderReturn(geo, st, sel) {
  if (!st.view.returnLayer) return '';
  const W = G.S * st.ret.w;
  const r = route([[300, 670], [60, 670], [60, G.y0], [G.ahu.x0 - 12, G.y0]], [34, 34]);
  const isSel = sel === 'RET';
  let s = `<g class="comp${isSel ? ' sel' : ''}" data-id="RET">${isSel ? `<path class="halo" d="${r.d}" stroke-width="${W + 14}"/>` : ''}`;
  s += `<path d="${r.d}" fill="none" stroke="#47433c" stroke-width="${W + 2.4}" stroke-linejoin="round"/><path d="${r.d}" fill="none" stroke="#eee7da" stroke-width="${W}"/><path d="${r.d}" fill="url(#dots)" stroke="url(#dots)" stroke-width="${W - 2}" opacity=".0"/>`;
  s += `<path d="${r.d}" fill="none" stroke="#9b8f7c" stroke-width="${W}" stroke-dasharray="0.8 40" opacity=".6"/>`;
  const gw = st.ret.gW * G.S * 0.9;
  s += `<rect x="${300 - 3}" y="${670 - gw / 2}" width="10" height="${gw}" fill="#fbf9f4" stroke="#1f1d1a" stroke-width="1"/>`;
  for (let i = 1; i < 10; i++) s += `<line x1="${297}" y1="${670 - gw / 2 + gw * i / 10}" x2="${307}" y2="${670 - gw / 2 + gw * i / 10}" stroke="#7d776c" stroke-width=".5"/>`;
  s += `<text class="t-cap" x="${316}" y="${670 + 4}" font-size="8.5" fill="#7d776c">Return grille ${st.ret.gW}×${st.ret.gH}</text>`;
  s += `<text class="t-cap" x="76" y="${600}" font-size="8.5" fill="#7d776c" transform="rotate(-90 76 600)">Return ${st.ret.w}×${st.ret.h}</text></g>`;
  // transfer paths from rooms to hall (door undercuts) — qualitative
  const tr = [[G.rooms.B1.x + G.rooms.B1.w - 50, 300, 520, 640], [G.rooms.B2.x + 60, 612, 480, 700], [G.rooms.B3.x + G.rooms.B3.w - 50, 300, 540, 660], [G.rooms.B4.x + 60, 612, 520, 780]];
  tr.forEach(t => s += `<path d="M${t[0]},${t[1]} Q${(t[0] + t[2]) / 2},${(t[1] + t[3]) / 2 - 40} ${t[2]},${t[3]}" fill="none" stroke="#9b8f7c" stroke-width=".8" stroke-dasharray="2 4" marker-end="url(#arr)" opacity=".7" pointer-events="none"/>`);
  return s;
}

/* ---------------- labels, data tags, dimensions ---------------- */
function tag(x, y, lines, opts = {}) {
  const w = opts.w || 118, lh = 11.5, h = lines.length * lh + 7;
  let s = `<g class="comp${opts.sel ? ' sel' : ''}" data-id="${opts.id || ''}" transform="translate(${x},${y})">`;
  if (opts.leader) s += `<path d="M${opts.leader[0] - x},${opts.leader[1] - y} L${opts.anchor === 'r' ? w : 0},${h / 2}" stroke="#47433c" stroke-width=".5" fill="none" marker-start="url(#dot)"/>`;
  s += `<rect class="tagbox" width="${w}" height="${h}" fill="rgba(251,249,244,.93)" stroke="#a69f92" stroke-width=".6"/>`;
  lines.forEach((l, i) => { s += `<text x="5" y="${11 + i * lh}" font-size="${i === 0 ? 10 : 9.5}" class="${i ? 't-num' : ''}" fill="${l.c || (i === 0 ? '#1f1d1a' : '#47433c')}" ${l.k ? `data-k="${l.k}"` : ''}>${l.t}</text>`; });
  return s + '</g>';
}

function renderLabels(geo, st, res, sel) {
  if (!res) return '';
  const H = [], y0 = G.y0, L = geo.L;
  if (st.view.labels) {
    const E = res.edges;
    const tl = (id, extra) => [{ t: id + ' · ' + E[id].g.label + (E[id].g.shape === 'rect' ? ' in' : '') }, { t: f0(E[id].Q) + ' CFM · ' + f0(E[id].V) + ' FPM', k: id + '.V', c: E[id].V > st.thresholds.duct * (id[0] === 'T' ? 1.25 : 1) ? '#ad543a' : '#4c6f93' }, { t: f3(E[id].fr100) + ' in./100 ft · ΔP ' + f3(E[id].total) }].concat(extra || []);
    H.push(tag(475, y0 + L.T1.W / 2 + 14, tl('T1'), { id: 'T1', sel: sel === 'T1', w: 112 }));
    H.push(tag(650, y0 - L.T2.W / 2 - 60, tl('T2'), { id: 'T2', sel: sel === 'T2', w: 140 }));
    H.push(tag(870, y0 - L.T3.W / 2 - 60, tl('T3'), { id: 'T3', sel: sel === 'T3', w: 140 }));
    H.push(tag(G.tk.B1 - L.B1.W / 2 - 128, 322, tl('B1'), { id: 'B1', sel: sel === 'B1', w: 118 }));
    H.push(tag(G.tk.B2 + L.B2.W / 2 + 12, 494, tl('B2'), { id: 'B2', sel: sel === 'B2', w: 118 }));
    H.push(tag(G.tk.B3 + L.B3.W / 2 + 34, 322, tl('B3'), { id: 'B3', sel: sel === 'B3', w: 118 }));
    H.push(tag(G.b4x - L.B4.W / 2 - 128, 494, tl('B4'), { id: 'B4', sel: sel === 'B4', w: 118 }));
    // node markers with total pressure
    [['N1', G.tk.B1], ['N2', G.tk.B2], ['N3', G.tk.B3]].forEach(([n, x]) => {
      H.push(`<g class="comp${sel === n ? ' sel' : ''}" data-id="${n}"><circle cx="${x}" cy="${y0}" r="4.2" fill="#fbf9f4" stroke="#1f1d1a" stroke-width="1"/><circle cx="${x}" cy="${y0}" r="1.4" fill="#1f1d1a"/><circle class="hov" cx="${x}" cy="${y0}" r="11" fill="#ad543a" fill-opacity=".15"/></g>`);
    });
  }
  // rooms
  TOPO.leaves.forEach(id => {
    const r = G.rooms[id], R = res.rooms[id];
    const ok = Math.abs(R.pct) <= 10;
    const col = ok ? '#5f7444' : '#ad543a';
    const bx = r.x + 18, by = r.y + 30;
    const anchor = (id === 'B1') ? [r.x + 18, r.y + 30] : (id === 'B3') ? [r.x + r.w - 190, r.y + 30] : (id === 'B2') ? [r.x + r.w - 196, r.y + r.h - 82] : [r.x + 18, r.y + r.h - 82];
    const [ax, ay] = anchor;
    const maxQ = Math.max(R.target, R.Q) * 1.15 || 1, bw = 150;
    H.push(`<g class="comp${sel === 'ROOM.' + id ? ' sel' : ''}" data-id="ROOM.${id}" transform="translate(${ax},${ay})">
      <text class="t-title" x="0" y="0" font-size="17">${TOPO.room[id]} <tspan font-style="italic" font-size="13" fill="#7d776c">${TOPO.roomName[id]}</tspan></text>
      <text class="t-num" x="0" y="17" font-size="10" fill="#47433c">Target ${f0(R.target)} CFM</text>
      <text class="t-num" x="0" y="31" font-size="12" fill="${col}" data-k="room.${id}">Delivered ${f0(R.Q)} CFM  ${sgn(R.pct, 0)}%</text>
      <rect x="0" y="38" width="${bw}" height="6" fill="#efe9dc" stroke="#d3cab8" stroke-width=".5"/>
      <rect x="0" y="38" width="${(bw * Math.min(R.Q, maxQ) / maxQ).toFixed(1)}" height="6" fill="#7f9dbb"/>
      <line x1="${(bw * R.target / maxQ).toFixed(1)}" y1="35" x2="${(bw * R.target / maxQ).toFixed(1)}" y2="47" stroke="#1f1d1a" stroke-width="1.2"/>
      <text class="t-num" x="0" y="57" font-size="8.5" fill="#7d776c">register free-area V ${f0(R.freeV)} FPM${R.freeV > st.thresholds.freeArea ? ' ▲' : ''}</text>
    </g>`);
  });
  return H.join('');
}

function dimLine(x0, y0, x1, y1, text, off, opts = {}) {
  // linear dimension between two points with offset `off` (perpendicular)
  const dx = x1 - x0, dy = y1 - y0, l = Math.hypot(dx, dy) || 1, n = [-dy / l, dx / l];
  const a = [x0 + n[0] * off, y0 + n[1] * off], b = [x1 + n[0] * off, y1 + n[1] * off];
  const mx = (a[0] + b[0]) / 2, my = (a[1] + b[1]) / 2;
  const ang = Math.atan2(dy, dx) * 180 / Math.PI;
  const rot = (ang > 90 || ang < -90) ? ang + 180 : ang;
  return `<g><line x1="${x0 + n[0] * (off > 0 ? 3 : -3)}" y1="${y0 + n[1] * (off > 0 ? 3 : -3)}" x2="${a[0] + n[0] * (off > 0 ? 4 : -4)}" y2="${a[1] + n[1] * (off > 0 ? 4 : -4)}" stroke="#7d776c" stroke-width=".5"/>
    <line x1="${x1 + n[0] * (off > 0 ? 3 : -3)}" y1="${y1 + n[1] * (off > 0 ? 3 : -3)}" x2="${b[0] + n[0] * (off > 0 ? 4 : -4)}" y2="${b[1] + n[1] * (off > 0 ? 4 : -4)}" stroke="#7d776c" stroke-width=".5"/>
    <line x1="${a[0]}" y1="${a[1]}" x2="${b[0]}" y2="${b[1]}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/>
    <text x="${mx}" y="${my}" dy="${opts.dy || -3}" font-size="${opts.fs || 9}" text-anchor="middle" class="t-num" fill="#47433c" transform="rotate(${rot} ${mx} ${my})">${text}</text></g>`;
}

function renderDims(geo, st) {
  if (!st.view.dims) return '';
  const H = [], y0 = G.y0, L = geo.L, s = st.sec;
  // trunk lengths (chain dimension under the corridor)
  const yb = 592;
  H.push(dimLine(G.plen.x1, yb, G.tk.B1, yb, 'T1 ' + ftin(s.T1.L), 0));
  H.push(dimLine(G.tk.B1, yb, G.tk.B2, yb, 'T2 ' + ftin(s.T2.L), 0));
  H.push(dimLine(G.tk.B2, yb, G.tk.B3, yb, 'T3 ' + ftin(s.T3.L), 0));
  [G.plen.x1, G.tk.B1, G.tk.B2, G.tk.B3].forEach(x => H.push(`<line x1="${x}" y1="${y0 + 26}" x2="${x}" y2="${yb + 4}" stroke="#a69f92" stroke-width=".4" stroke-dasharray="2 2"/>`));
  // trunk widths
  [['T1', G.plen.x1 + 30], ['T2', G.N.N1 + 70], ['T3', G.N.N2 + 70]].forEach(([id, x]) => {
    const W = L[id].W;
    H.push(`<line x1="${x}" y1="${y0 - W / 2 - 6}" x2="${x}" y2="${y0 + W / 2}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/><text class="t-num" x="${x + 4}" y="${y0 - W / 2 - 5}" font-size="9" fill="#47433c">${f0(s[id].w)}″ w × ${f0(s[id].h)}″ h</text>`);
  });
  // branch sizes & lengths (text strings along the runs)
  const bl = { B1: [G.tk.B1, 262, -1], B2: [G.tk.B2, 655, 1], B3: [G.tk.B3, 262, 1], B4: [G.b4x, 600, -1] };
  TOPO.leaves.forEach(id => {
    const [x, y, side] = bl[id], W = L[id].W;
    const sz = s[id].shape === 'round' ? 'Ø' + f0(s[id].d) + '″' : f0(s[id].w) + '×' + f0(s[id].h) + '″';
    const tx = x + side * (W / 2 + 6);
    H.push(`<text class="t-num" x="${tx}" y="${y}" font-size="9" fill="#47433c" text-anchor="middle" transform="rotate(-90 ${tx} ${y})" dy="${side < 0 ? -1 : 8}">${sz} · L ${ftin(s[id].L)}${s[id].mat === 'flex' ? ' · flex' : ''}</text>`);
  });
  H.push(sectionDetail(st));
  return H.join('');
}

/** Section A — trunk T1 hung below the joists in a corridor soffit, to scale (live). */
function sectionDetail(st) {
  const s = st.sec.T1, k = 2.2, x0 = 140, top = 752;
  const joist = 11.25 * k, deck = 6, w = s.w * k, h = s.h * k, ins = 1.5 * k, clr = 1 * k, gyp = 0.625 * k;
  const ceilY = top + deck + joist;
  const dx = x0 + 175, dy = ceilY + clr;
  const sx0 = dx - w / 2 - ins - clr, sx1 = dx + w / 2 + ins + clr, sBot = dy + h + 2 * ins + clr;
  const drop = (sBot + gyp - ceilY) / k;
  let g = `<g pointer-events="none"><text class="t-cap" x="${x0 - 10}" y="${top - 8}" font-size="8.5" fill="#7d776c">Section A — T1 below joists, corridor soffit · to scale</text>`;
  g += `<rect x="${x0 - 10}" y="${top}" width="360" height="${deck}" fill="url(#hatch)" stroke="#47433c" stroke-width=".6"/>`;
  for (let jx = x0; jx < x0 + 345; jx += 16 * k) g += `<rect x="${jx.toFixed(1)}" y="${top + deck}" width="${1.5 * k}" height="${joist}" fill="#d9cdb4" stroke="#47433c" stroke-width=".5"/>`;
  g += `<path d="M${x0 - 10},${ceilY.toFixed(1)} H${sx0.toFixed(1)} V${(sBot + gyp).toFixed(1)} H${sx1.toFixed(1)} V${ceilY.toFixed(1)} H${x0 + 350}" fill="none" stroke="#1f1d1a" stroke-width="1.6"/>`;
  g += `<rect x="${(dx - w / 2 - ins).toFixed(1)}" y="${dy.toFixed(1)}" width="${(w + 2 * ins).toFixed(1)}" height="${(h + 2 * ins).toFixed(1)}" fill="url(#insul)" stroke="#a69f92" stroke-width=".5"/>`;
  g += `<rect x="${(dx - w / 2).toFixed(1)}" y="${(dy + ins).toFixed(1)}" width="${w.toFixed(1)}" height="${h.toFixed(1)}" fill="#e4ebf1" stroke="#1f1d1a" stroke-width="1.1"/>`;
  g += `<text class="t-num" x="${dx}" y="${(dy + ins + h / 2 + 3).toFixed(1)}" font-size="8.5" text-anchor="middle" fill="#1f1d1a">${f0(s.w)}×${f0(s.h)}</text>`;
  g += `<line x1="${sx1 + 12}" y1="${ceilY.toFixed(1)}" x2="${sx1 + 12}" y2="${(sBot + gyp).toFixed(1)}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/><text class="t-num" x="${sx1 + 17}" y="${((ceilY + sBot) / 2 + 3).toFixed(1)}" font-size="8.5" fill="#47433c">soffit drop ${f1(drop)}″</text>`;
  g += `<text x="${x0 - 10}" y="${(sBot + gyp + 16).toFixed(1)}" font-size="8" fill="#a69f92">2×12 joists @ 16″, 1½″ duct wrap, 1″ clearance, ⅝″ gypsum — illustrative</text></g>`;
  return g;
}

/* ---------------- gauges on the drawing ---------------- */
function gaugeSVG(id, x, y, label, range) {
  const r = 22;
  let ticks = '';
  for (let i = 0; i <= 10; i++) { const a = (-225 + 270 * i / 10) * Math.PI / 180; const r0 = i % 5 ? r - 4 : r - 6; ticks += `<line x1="${(x + r0 * Math.cos(a)).toFixed(1)}" y1="${(y + r0 * Math.sin(a)).toFixed(1)}" x2="${(x + (r - 1.5) * Math.cos(a)).toFixed(1)}" y2="${(y + (r - 1.5) * Math.sin(a)).toFixed(1)}" stroke="#47433c" stroke-width="${i % 5 ? .5 : .9}"/>`; }
  return `<g data-id="${id === 'gSup' ? 'PLENUM' : 'RET'}" class="comp keep"><circle cx="${x}" cy="${y}" r="${r + 3}" fill="#d9cdb4" stroke="#47433c" stroke-width=".8"/><circle cx="${x}" cy="${y}" r="${r}" fill="url(#gaugeFace)" stroke="#47433c" stroke-width=".6"/>${ticks}
    <text x="${x}" y="${y + 10}" font-size="6.5" text-anchor="middle" fill="#7d776c">IN. W.G.</text>
    <text x="${x - r + 6}" y="${y + r - 3}" font-size="6.5" fill="#7d776c">${range[0]}</text><text x="${x + r - 6}" y="${y + r - 3}" font-size="6.5" text-anchor="end" fill="#7d776c">${range[1]}</text>
    <line id="${id}N" x1="${x}" y1="${y}" x2="${x}" y2="${y - r + 5}" stroke="#ad543a" stroke-width="1.2" stroke-linecap="round"/><circle cx="${x}" cy="${y}" r="2.2" fill="#1f1d1a"/>
    <text id="${id}T" class="t-num" x="${x}" y="${y + r + 15}" font-size="10" text-anchor="middle" fill="#1f1d1a"></text>
    <text class="t-cap" x="${x}" y="${y + r + 26}" font-size="7.5" text-anchor="middle" fill="#7d776c">${label}</text></g>`;
}
function renderGauges(st) {
  let s = `<path d="M434,${G.plen.y1} V${560}" stroke="#7d776c" stroke-width="1.2" fill="none"/>` + gaugeSVG('gSup', 434, 582, 'Supply static', ['0', '1.0']);
  if (st.view.returnLayer) s += `<path d="M118,${G.y0 + 40} C118,560 170,548 176,560" stroke="#7d776c" stroke-width="1.2" fill="none"/>` + gaugeSVG('gRet', 184, 582, 'Return static', ['0', '−1.0']);
  return s;
}

/* =====================================================================
   SECTION 6 — ANIMATION SYSTEM (particles, fan rotation, tweens)
   Purely visual; reads flows and velocities from the solved result.
   ===================================================================== */
const VIS = {
  speed: V => 115 * Math.pow(Math.max(V, 0) / 1000, 0.75),   // px/s at 1× — documented visual scaling
  rate: 0.05                                                  // particles per CFM per second
};
const PS = { list: [], plumes: [], acc: 0, accR: 0, paused: false, scale: 1, fanAngle: 0, seed: 1 };

function particleRouting(res, st) {
  const Q = res.Q, cabA = U.areaRect(20, 25), outA = U.areaRect(11, 10), plenA = U.areaRect(20, 20);
  const V = {
    AIN: res.total / cabA, SCR: res.total / outA, PLN: res.total / plenA, RET: res.total / U.areaRect(st.ret.w, st.ret.h),
    T1: res.edges.T1.V, T2: res.edges.T2.V, T3: res.edges.T3.V, B1: res.edges.B1.V, B2: res.edges.B2.V, B3: res.edges.B3.V, B4: res.edges.B4.V
  };
  const next = {
    RET: [['AIN', 1]], AIN: [['SCR', 1]], SCR: [['PLN', 1]], PLN: [['T1', 1]],
    T1: [['B1', Q.B1], ['T2', Q.T2]], T2: [['B2', Q.B2], ['T3', Q.T3]], T3: [['B3', Q.B3], ['B4', Q.B4]]
  };
  return { V, next };
}

function rnd() { PS.seed = (PS.seed * 16807) % 2147483647; return (PS.seed - 1) / 2147483646; }

function pickNext(opts) {
  const tot = opts.reduce((s, o) => s + Math.max(o[1], 0), 0);
  if (tot <= 0) return null;
  let r = rnd() * tot;
  for (const o of opts) { r -= Math.max(o[1], 0); if (r <= 0) return o[0]; }
  return opts[opts.length - 1][0];
}

function wAt(P, s) { for (const w of P.wsegs) if (s <= w[0]) return w[1]; return P.wsegs[P.wsegs.length - 1][1]; }

function stepParticles(dt, ctx) {
  const { geo, rt, dispV, res, st } = ctx;
  if (!res) return;
  const P = geo.P;
  // spawn
  const src = st.view.returnLayer ? 'RET' : 'AIN';
  PS.acc += VIS.rate * res.total * dt;
  while (PS.acc >= 1) {
    PS.acc -= 1;
    PS.list.push({ p: src, s: rnd() * 4, u: (rnd() * 2 - 1) * 0.8, a: 0.45 + rnd() * 0.55, ret: src === 'RET' });
  }
  const out = [];
  for (const q of PS.list) {
    const V = dispV[q.p] || 0;
    q.s += VIS.speed(V) * dt;
    let guard = 0;
    while (q.s >= P[q.p].len && guard++ < 4) {
      const over = q.s - P[q.p].len;
      if (q.p === 'AIN') { q.p = 'SCR'; q.s = rnd() * P.SCR.len * 0.65; q.ret = false; continue; }
      const nx = rt.next[q.p];
      if (!nx) { // reached a register → becomes a plume particle
        const b = q.p; const end = pointAt(P[b], P[b].len);
        const regW = st.sec[b].reg.w * G.S * 0.82;
        PS.plumes.push({ b, x: end[0] + end[2] * 24, y: end[1] + end[3] * 24, dx: end[2], dy: end[3], off: q.u * regW / 2, v: VIS.speed(res.rooms[b].freeV), t: 0, a: q.a, spread: (rnd() * 2 - 1) });
        q.dead = true; break;
      }
      if (q.p === 'RET') { q.p = 'AIN'; q.s = over; continue; }
      const n = pickNext(nx);
      if (!n) { q.dead = true; break; }
      q.p = n; q.s = over;
    }
    if (!q.dead) out.push(q);
  }
  PS.list = out;
  const pl = [];
  for (const m of PS.plumes) {
    m.t += dt; m.v *= Math.exp(-dt / 0.55);
    const step = m.v * dt;
    m.x += m.dx * step; m.y += m.dy * step; m.off *= (1 + dt * 0.9); m.off += m.spread * dt * 6;
    if (m.t < 1.8 && m.v > 2) pl.push(m);
  }
  PS.plumes = pl;
}

function drawParticles(ctx) {
  const { geo, dispV } = ctx; const P = geo.P;
  const buckets = ['', '', ''], rb = ['', '', ''], plb = ['', ''];
  for (const q of PS.list) {
    const path = P[q.p]; if (!path) continue;
    const pt = pointAt(path, q.s);
    const hw = wAt(path, q.s) / 2;
    let x = pt[0] - pt[3] * q.u * hw, y = pt[1] + pt[2] * q.u * hw;
    let a = q.a;
    if (q.p === 'AIN') { const f = q.s / path.len; if (f > 0.75) a *= Math.max(0, (1 - f) / 0.25); }
    if (q.p === 'SCR') { /* scroll: radial offset small */ x = pt[0] - pt[3] * q.u * 6; y = pt[1] + pt[2] * q.u * 6; }
    const sp = VIS.speed(dispV[q.p] || 0);
    const L = 1.2 + Math.min(sp, 260) * 0.035;
    const seg = 'M' + x.toFixed(1) + ' ' + y.toFixed(1) + 'l' + (pt[2] * L).toFixed(1) + ' ' + (pt[3] * L).toFixed(1);
    const bi = a > 0.78 ? 0 : a > 0.5 ? 1 : 2;
    if (q.ret) rb[bi] += seg; else buckets[bi] += seg;
  }
  for (const m of PS.plumes) {
    const n = [-m.dy, m.dx];
    const x = m.x + n[0] * m.off, y = m.y + n[1] * m.off;
    const L = 1 + Math.min(m.v, 240) * 0.03;
    const fade = 1 - m.t / 1.8;
    plb[fade > 0.5 ? 0 : 1] += 'M' + x.toFixed(1) + ' ' + y.toFixed(1) + 'l' + (m.dx * L).toFixed(1) + ' ' + (m.dy * L).toFixed(1);
  }
  const el = ctx.els;
  el.p0.setAttribute('d', buckets[0]); el.p1.setAttribute('d', buckets[1]); el.p2.setAttribute('d', buckets[2]);
  el.r0.setAttribute('d', rb[0]); el.r1.setAttribute('d', rb[1] + rb[2]);
  el.m0.setAttribute('d', plb[0]); el.m1.setAttribute('d', plb[1]);
}

function particleLayerSVG() {
  return `<path id="pp0" stroke="#3f6489" stroke-width="1.8" opacity=".92"/><path id="pp1" stroke="#4c6f93" stroke-width="1.6" opacity=".62"/><path id="pp2" stroke="#6f8fb0" stroke-width="1.4" opacity=".35"/>
  <path id="pr0" stroke="#8d806b" stroke-width="1.7" opacity=".8"/><path id="pr1" stroke="#a39782" stroke-width="1.5" opacity=".45"/>
  <path id="pm0" stroke="#6f8fb0" stroke-width="1.3" opacity=".55"/><path id="pm1" stroke="#9fb6cc" stroke-width="1.1" opacity=".3"/>`;
}
/* =====================================================================
   SECTION 8 — CHART RENDERING (scientific instruments)
   Every value plotted comes from the same solved result object (App.res).
   Markers glide between positions through a small tween registry.
   ===================================================================== */
const TW = {};
function tw(id, type, vals, extra) {
  let t = TW[id];
  if (!t || t.cur.length !== vals.length || vals.some(v => !isFinite(v))) { t = TW[id] = { type, cur: vals.map(v => isFinite(v) ? v : 0), tgt: vals.map(v => isFinite(v) ? v : 0), extra }; }
  else { t.tgt = vals.slice(); t.type = type; t.extra = extra; }
  return t.cur;
}
function twStep(dt) {
  const k = 1 - Math.exp(-dt * 8);
  for (const id in TW) {
    const t = TW[id]; let moved = false;
    for (let i = 0; i < t.cur.length; i++) { const d = t.tgt[i] - t.cur[i]; if (Math.abs(d) > 1e-4) { t.cur[i] += d * k; moved = true; } else t.cur[i] = t.tgt[i]; }
    if (!moved && t.applied) continue;
    const el = document.getElementById(id); if (!el) continue;
    t.applied = true;
    if (t.type === 'tr') el.setAttribute('transform', `translate(${t.cur[0].toFixed(2)},${t.cur[1].toFixed(2)})`);
    else if (t.type === 'rot') el.setAttribute('transform', `rotate(${t.cur[0].toFixed(2)} ${t.extra[0]} ${t.extra[1]})`);
    else if (t.type === 'w') el.setAttribute('width', Math.max(0, t.cur[0]).toFixed(2));
  }
}

function niceTicks(a, b, n) {
  const span = b - a, step0 = span / n, mag = Math.pow(10, Math.floor(Math.log10(step0)));
  const step = [1, 2, 2.5, 5, 10].map(m => m * mag).find(s => s >= step0) || mag * 10;
  const out = []; for (let v = Math.ceil(a / step) * step; v <= b + 1e-9; v += step) out.push(+v.toFixed(10));
  return out;
}

/** Plot frame: returns scale functions and axis SVG. */
function frame(o) {
  const W = o.w, H = o.h, ml = o.ml ?? 38, mr = o.mr ?? 10, mt = o.mt ?? 8, mb = o.mb ?? 26;
  const sx = v => ml + (v - o.x[0]) / (o.x[1] - o.x[0]) * (W - ml - mr);
  const sy = v => H - mb - (v - o.y[0]) / (o.y[1] - o.y[0]) * (H - mt - mb);
  let s = `<rect x="${ml}" y="${mt}" width="${W - ml - mr}" height="${H - mt - mb}" fill="#fdfcf8" stroke="#d3cab8" stroke-width=".6"/>`;
  (o.xt || niceTicks(o.x[0], o.x[1], 5)).forEach(v => { const x = sx(v); s += `<line x1="${x}" y1="${mt}" x2="${x}" y2="${H - mb}" stroke="#ebe5d8" stroke-width=".5"/><line x1="${x}" y1="${H - mb}" x2="${x}" y2="${H - mb + 3}" stroke="#7d776c" stroke-width=".6"/><text class="tnum" x="${x}" y="${H - mb + 12}" text-anchor="middle" font-size="9">${o.fx ? o.fx(v) : v}</text>`; });
  (o.yt || niceTicks(o.y[0], o.y[1], 4)).forEach(v => { const y = sy(v); s += `<line x1="${ml}" y1="${y}" x2="${W - mr}" y2="${y}" stroke="#ebe5d8" stroke-width=".5"/><line x1="${ml - 3}" y1="${y}" x2="${ml}" y2="${y}" stroke="#7d776c" stroke-width=".6"/><text class="tnum" x="${ml - 5}" y="${y + 3}" text-anchor="end" font-size="9">${o.fy ? o.fy(v) : v}</text>`; });
  if (o.xl) s += `<text x="${(ml + W - mr) / 2}" y="${H - 2}" text-anchor="middle" font-size="9.5" fill="#47433c">${o.xl}</text>`;
  if (o.yl) s += `<text x="9" y="${(mt + H - mb) / 2}" text-anchor="middle" font-size="9.5" fill="#47433c" transform="rotate(-90 9 ${(mt + H - mb) / 2})">${o.yl}</text>`;
  return { sx, sy, svg: s, ml, mr, mt, mb, W, H };
}
const clampY = (v, a, b) => Math.min(b, Math.max(a, v));
/** Polyline clipped to the plot: a curve that leaves the frame stops at the edge (no flat runs). */
function polyline(pts, sx, sy, yr, attrs) {
  let d = '', pen = false;
  for (let i = 0; i < pts.length; i++) {
    const p = pts[i]; if (!isFinite(p[1])) { pen = false; continue; }
    const inside = p[1] >= yr[0] && p[1] <= yr[1];
    if (inside) { d += (pen ? ' L' : ' M') + sx(p[0]).toFixed(1) + ',' + sy(p[1]).toFixed(1); pen = true; }
    else if (pen) { // interpolate to the boundary and lift the pen
      const q = pts[i - 1], edge = p[1] > yr[1] ? yr[1] : yr[0], t = (edge - q[1]) / (p[1] - q[1]);
      d += ' L' + sx(q[0] + (p[0] - q[0]) * t).toFixed(1) + ',' + sy(edge).toFixed(1); pen = false;
    } else if (i + 1 < pts.length && isFinite(pts[i + 1][1]) && pts[i + 1][1] >= yr[0] && pts[i + 1][1] <= yr[1]) {
      const q = pts[i + 1], edge = p[1] > yr[1] ? yr[1] : yr[0], t = (edge - p[1]) / (q[1] - p[1]);
      d += ' M' + sx(p[0] + (q[0] - p[0]) * t).toFixed(1) + ',' + sy(edge).toFixed(1); pen = true;
    }
  }
  return `<path d="${d.trim()}" fill="none" ${attrs}/>`;
}

/* ---------- instrument scaffolding ---------- */
function instrumentsHTML() {
  return `
  <div class="fig wide" id="figCluster"><h4><span class="fn">Fig. 2</span>Instrument cluster</h4><div class="figsub" id="clusterSub"></div><div class="readouts" id="readouts"></div></div>
  <div class="fig" id="figGauge"><h4><span class="fn">Fig. 3</span>Air velocity</h4><div class="figsub" id="gaugeSub"></div><svg id="svgGauge" viewBox="0 0 260 168"></svg></div>
  <div class="fig" id="figBranch"><h4><span class="fn">Fig. 4</span>Room delivery</h4><div class="figsub">Design target (frame) vs calculated delivered CFM (fill)</div><svg id="svgBranch" viewBox="0 0 260 168"></svg></div>
  <div class="fig wide" id="figFan"><h4><span class="fn">Fig. 5</span>Fan curve meets system curve</h4><div class="figsub" id="fanSub"></div><svg id="svgFan" viewBox="0 0 520 230"></svg></div>
  <div class="fig wide" id="figBudget"><h4><span class="fn">Fig. 6</span>Where the pressure goes</h4><div class="tools"><select id="budgetSel" aria-label="Path"><option value="crit">Critical path</option><option value="B1">Room 1 path</option><option value="B2">Room 2 path</option><option value="B3">Room 3 path</option><option value="B4">Room 4 path</option></select></div><div class="figsub" id="budgetSub"></div><svg id="svgBudget" viewBox="0 0 520 230"></svg></div>
  <div class="fig wide" id="figProfile"><h4><span class="fn">Fig. 7</span>Pressure grade line — total vs static</h4><div class="tools"><select id="profileSel" aria-label="Path"><option value="crit">Critical path</option><option value="B1">Room 1</option><option value="B2">Room 2</option><option value="B3">Room 3</option><option value="B4">Room 4</option></select></div><div class="figsub">Total pressure only falls (losses). Static = total − velocity pressure, so it can rise where air slows: static regain.</div><svg id="svgProfile" viewBox="0 0 520 220"></svg></div>
  <div class="fig" id="figSizing"><h4><span class="fn">Fig. 8</span>Duct sizing at constant flow</h4><div class="figsub" id="sizingSub"></div><svg id="svgSizing" viewBox="0 0 260 190"></svg></div>
  <div class="fig" id="figFric"><h4><span class="fn">Fig. 9</span>Velocity vs friction loss</h4><div class="figsub" id="fricSub"></div><svg id="svgFric" viewBox="0 0 260 190"></svg></div>`;
}

function ro(k, v, u, sub, cls, dk) { return `<div class="ro ${cls || ''}"><span class="k">${k}${sub ? `<small>${sub}</small>` : ''}</span><span class="v" ${dk ? `data-k="${dk}"` : ''}>${v}<u>${u}</u></span></div>`; }

function renderCluster(st, res) {
  const el = document.getElementById('readouts');
  const sub = document.getElementById('clusterSub');
  if (!res) { el.innerHTML = ''; return; }
  const fixed = st.mode === 'fixed';
  sub.innerHTML = fixed
    ? 'Mode A: airflow is imposed; the values show the pressure needed to push it.'
    : `Mode B: ${st.fan.type === 'ecm' ? 'constant-airflow (ECM-style) blower' : 'fixed-speed blower at ' + f0(st.fan.speed) + ' %'} — airflow is the result.`;
  const retVis = st.view.returnLayer;
  let h = ro('Total system airflow', f0(res.total), 'CFM', fixed ? 'imposed (Mode A)' : 'fan ∩ system', 'big', 'cl.total');
  h += ro(fixed ? 'Fan pressure required' : 'Blower operating pressure', f3(res.Preq), 'in.', 'pressure rise across the blower, curve basis', '', 'cl.preq');
  if (fixed) h += ro('Blower capability at this flow', f3(res.Pcap), 'in.', st.fan.type === 'ecm' ? 'at modeled max speed' : 'at current speed', res.exceeds ? 'warnv' : '');
  h += ro('Supply static (plenum)', sgn(res.supplyStatic, 3), 'in.', 'gauge reading, room = 0');
  h += ro('Return static (at unit)', retVis ? sgn(res.retStatic, 3) : '<span style="color:#a69f92">layer off</span>', retVis ? 'in.' : '', 'upstream of filter');
  h += ro('Filter pressure drop', f3(res.filter), 'in.', res.inc.filter ? 'in fan rating; excess ' + f3(res.filterOut) : 'outside fan rating');
  h += ro('Coil pressure drop', f3(res.coil), 'in.', res.inc.coil ? 'in fan rating; excess ' + f3(res.coilOut) : 'outside fan rating');
  h += ro('Available for external ductwork', f3(fixed ? res.Pcap - res.intExt : res.availDuct), 'in.', 'blower − components outside its rating');
  h += ro('Ductwork actually requires', f3(res.pP + res.ret), 'in.', 'supply ' + f3(res.pP) + ' + return ' + f3(res.ret), fixed && res.exceeds ? 'warnv' : '');
  h += ro('Measured external static', f3(res.esp), 'in.', 'supply static − return static');
  h += ro('Solver', res.iters + ' it.', '', 'continuity err ' + res.continuityErr.toExponential(1) + ' CFM');
  el.innerHTML = h;
}

function renderGauge(st, res, secId) {
  const svg = document.getElementById('svgGauge');
  if (!res) return;
  const E = res.edges[secId] || res.edges.T1;
  const V = E.V, cx = 130, cy = 120, r = 92, max = 2500;
  const ang = v => -180 + 180 * Math.min(Math.max(v, 0), max) / max;
  let s = '';
  // graded arc
  for (let i = 0; i < 50; i++) {
    const a0 = (-180 + 180 * i / 50) * Math.PI / 180, a1 = (-180 + 180 * (i + 1) / 50) * Math.PI / 180, t = i / 49;
    const col = `rgb(${Math.round(201 + (236 - 201) * t)},${Math.round(215 + (210 - 215) * t)},${Math.round(228 + (196 - 228) * t)})`;
    s += `<path d="M${cx + r * Math.cos(a0)},${cy + r * Math.sin(a0)} A${r},${r} 0 0 1 ${cx + r * Math.cos(a1)},${cy + r * Math.sin(a1)}" stroke="${col}" stroke-width="9" fill="none"/>`;
  }
  for (let v = 0; v <= max; v += 125) {
    const a = ang(v) * Math.PI / 180, major = v % 500 === 0;
    s += `<line x1="${cx + (r - 6) * Math.cos(a)}" y1="${cy + (r - 6) * Math.sin(a)}" x2="${cx + (r - (major ? 16 : 11)) * Math.cos(a)}" y2="${cy + (r - (major ? 16 : 11)) * Math.sin(a)}" stroke="#47433c" stroke-width="${major ? 1 : .5}"/>`;
    if (major) s += `<text class="tnum" x="${cx + (r - 27) * Math.cos(a)}" y="${cy + (r - 27) * Math.sin(a) + 3}" text-anchor="middle" font-size="9">${v}</text>`;
  }
  const th = st.thresholds.duct * (secId[0] === 'T' ? 1.25 : 1), ta = ang(th) * Math.PI / 180;
  s += `<line x1="${cx + (r + 6) * Math.cos(ta)}" y1="${cy + (r + 6) * Math.sin(ta)}" x2="${cx + (r - 6) * Math.cos(ta)}" y2="${cy + (r - 6) * Math.sin(ta)}" stroke="#ad543a" stroke-width="1.3"/><text x="${cx + (r + 9) * Math.cos(ta)}" y="${cy + (r + 9) * Math.sin(ta)}" font-size="8" fill="#ad543a" text-anchor="${th > 1250 ? 'start' : 'end'}">your threshold</text>`;
  const pin = App.pins[secId];
  if (pin) { const pa = ang(E.Q / pin.A) * Math.PI / 180; s += `<line x1="${cx}" y1="${cy}" x2="${cx + (r - 18) * Math.cos(pa)}" y2="${cy + (r - 18) * Math.sin(pa)}" stroke="#a69f92" stroke-width="1.2" stroke-dasharray="3 2"/>`; }
  const cur = tw('gNeedle', 'rot', [ang(V) + 90], [cx, cy]);
  s += `<g id="gNeedle" transform="rotate(${cur[0]} ${cx} ${cy})"><path d="M${cx - 2.5},${cy} L${cx},${cy - r + 10} L${cx + 2.5},${cy} Z" fill="#1f1d1a"/></g><circle cx="${cx}" cy="${cy}" r="6" fill="#1f1d1a"/><circle cx="${cx}" cy="${cy}" r="2" fill="#f7f3ea"/>`;
  s += `<text class="tnum" x="${cx}" y="${cy + 26}" text-anchor="middle" font-size="19" fill="#1f1d1a" data-k="gauge.V">${f0(V)}</text><text x="${cx}" y="${cy + 40}" text-anchor="middle" font-size="9">FPM in ${secId} · ${f0(E.Q)} CFM ÷ ${f3(E.A)} ft²</text>`;
  svg.innerHTML = s;
  svg.dataset.v = V;
  document.getElementById('gaugeSub').textContent = 'Selected section ' + secId + (pin ? ' — dashed: pinned reference' : '') + ' · threshold is a teaching aid, not a standard';
}

function renderBranch(st, res) {
  const svg = document.getElementById('svgBranch'); if (!res) return;
  const F = frame({ w: 260, h: 168, x: [0, 4], y: [0, 500], xt: [], yt: [0, 100, 200, 300, 400, 500], yl: 'CFM', ml: 34, mb: 30 });
  let s = F.svg;
  TOPO.leaves.forEach((b, i) => {
    const R = res.rooms[b], x0 = F.sx(i + 0.18), x1 = F.sx(i + 0.82), w = x1 - x0;
    const yT = F.sy(Math.min(R.target, 500)), yQ = F.sy(Math.min(R.Q, 500));
    const cur = tw('br' + b, 'tr', [0, yQ]);
    const ok = Math.abs(R.pct) <= 10;
    s += `<clipPath id="cb${b}"><rect x="${x0}" y="${F.mt}" width="${w}" height="${F.H - F.mb - F.mt}"/></clipPath>`;
    s += `<g clip-path="url(#cb${b})"><g id="br${b}" transform="translate(0,${cur[1]})"><rect x="${x0 + 4}" y="0" width="${w - 8}" height="${F.H}" fill="#7f9dbb" opacity=".8"/></g></g>`;
    s += `<rect x="${x0}" y="${yT}" width="${w}" height="${F.H - F.mb - yT}" fill="none" stroke="#1f1d1a" stroke-width="1"/>`;
    s += `<text class="tnum" x="${(x0 + x1) / 2}" y="${Math.min(yT, yQ) - 4}" text-anchor="middle" font-size="9.5" fill="${ok ? '#5f7444' : '#ad543a'}">${sgn(R.pct, 0)}%</text>`;
    s += `<text x="${(x0 + x1) / 2}" y="${F.H - F.mb + 11}" text-anchor="middle" font-size="9">${TOPO.room[b]}</text><text class="tnum" x="${(x0 + x1) / 2}" y="${F.H - F.mb + 22}" text-anchor="middle" font-size="8.5" fill="#47433c">${f0(R.Q)}/${f0(R.target)}</text>`;
  });
  svg.innerHTML = s;
}

function renderFan(st, res, sysCurve) {
  const svg = document.getElementById('svgFan'); if (!res) return;
  const M = compileModel(st);
  const xr = [0, 1800], yr = [0, 1.4];
  const F = frame({ w: 520, h: 230, x: xr, y: yr, xt: [0, 300, 600, 900, 1200, 1500, 1800], yt: [0, 0.2, 0.4, 0.6, 0.8, 1.0, 1.2, 1.4], xl: 'Total airflow, CFM', yl: 'Pressure, in. w.g.', fy: v => v.toFixed(1), ml: 40, mb: 30 });
  let s = F.svg;
  const Qs = []; for (let q = 0; q <= 1800; q += 25) Qs.push(q);
  const n = res.speed / 100;
  const ecm = st.fan.type === 'ecm';
  // reference speeds (faint)
  if (!ecm) [0.6, 0.8, 1.0].forEach(m => { if (Math.abs(m - n) > 0.02) s += polyline(Qs.map(q => [q, M.fanP(q, m)]).filter(p => p[1] >= -0.05), F.sx, F.sy, yr, `stroke="#c9bfa9" stroke-width=".8"`) + `<text x="${F.sx(M.base.xMax * m * 0.86)}" y="${F.sy(M.fanP(M.base.xMax * m * 0.86, m)) - 3}" font-size="8" fill="#a69f92">${m * 100}%</text>`; });
  const nCurve = ecm ? st.fan.ecmMax / 100 : n;
  const fanPts = Qs.map(q => [q, M.fanP(q, nCurve)]).filter(p => p[1] >= -0.02);
  s += polyline(fanPts, F.sx, F.sy, yr, `stroke="#1f1d1a" stroke-width="1.6" ${ecm ? 'stroke-dasharray="6 3"' : ''}`);
  s += polyline(fanPts.map(p => [p[0], p[1] - M.intExt(p[0])]), F.sx, F.sy, yr, `stroke="#47433c" stroke-width=".9" stroke-dasharray="2 3"`);
  if (ecm && !res.ecm?.limited) s += polyline(Qs.map(q => [q, M.fanP(q, n)]).filter(p => p[1] >= -0.02), F.sx, F.sy, yr, `stroke="#1f1d1a" stroke-width="1.1" opacity=".55"`);
  // system curves
  if (sysCurve) {
    s += polyline(sysCurve.map(p => [p.Q, p.P]), F.sx, F.sy, yr, `stroke="#ad543a" stroke-width="1.6"`);
    s += polyline(sysCurve.map(p => [p.Q, p.duct]), F.sx, F.sy, yr, `stroke="#ad543a" stroke-width=".9" stroke-dasharray="5 3"`);
  }
  // legend
  const lg = [['#1f1d1a', '', ecm ? `ECM max curve (${st.fan.ecmMax}% speed)` : `Blower curve at ${f0(n * 100)}% (hypothetical)`], ['#47433c', '2 3', 'Blower − filter − coil = available to ducts'], ['#ad543a', '', 'System: fan pressure required'], ['#ad543a', '5 3', 'System: ductwork alone']];
  lg.forEach((l, i) => { const x = 300, y = 18 + i * 12; s += `<line x1="${x}" y1="${y}" x2="${x + 18}" y2="${y}" stroke="${l[0]}" stroke-width="1.4" stroke-dasharray="${l[1]}"/><text x="${x + 23}" y="${y + 3}" font-size="8.5" fill="#47433c">${l[2]}</text>`; });
  // operating point / fixed-flow comparison
  const Q = res.total;
  if (st.mode === 'fixed') {
    const x = F.sx(Q);
    s += `<line x1="${x}" y1="${F.mt}" x2="${x}" y2="${F.H - F.mb}" stroke="#4c6f93" stroke-width=".8" stroke-dasharray="3 3"/>`;
    const c1 = tw('fanReq', 'tr', [x, F.sy(clampY(res.Preq, 0, 1.4))]), c2 = tw('fanCap', 'tr', [x, F.sy(clampY(res.Pcap, 0, 1.4))]);
    s += `<g id="fanCap" transform="translate(${c2[0]},${c2[1]})"><circle r="4.5" fill="#fbf9f4" stroke="#1f1d1a" stroke-width="1.4"/><text x="8" y="-4" font-size="9" fill="#1f1d1a" class="tnum">capability ${f2(res.Pcap)}</text></g>`;
    s += `<g id="fanReq" transform="translate(${c1[0]},${c1[1]})"><circle r="5" fill="#ad543a"/><text x="8" y="12" font-size="9" fill="#ad543a" class="tnum">required ${f2(res.Preq)}</text></g>`;
    s += `<text x="${x + 4}" y="${F.H - F.mb - 5}" font-size="8.5" fill="#4c6f93" class="tnum">imposed ${f0(Q)} CFM</text>`;
  } else {
    const c = tw('fanOp', 'tr', [F.sx(Q), F.sy(clampY(res.Pfan, 0, 1.4))]);
    s += `<g id="fanOp" transform="translate(${c[0]},${c[1]})"><circle r="9" fill="none" stroke="#ad543a" stroke-width=".7"/><circle r="4.5" fill="#ad543a" stroke="#1f1d1a" stroke-width="1"/><text x="10" y="-8" font-size="9.5" fill="#1f1d1a" class="tnum">${f0(Q)} CFM @ ${f2(res.Pfan)} in.</text></g>`;
    if (ecm) { const xt = F.sx(st.fan.ecmTarget); s += `<line x1="${xt}" y1="${F.mt}" x2="${xt}" y2="${F.H - F.mb}" stroke="#4c6f93" stroke-width=".8" stroke-dasharray="3 3"/><text x="${xt + 3}" y="${F.mt + 10}" font-size="8.5" fill="#4c6f93">ECM target</text>`; }
  }
  svg.innerHTML = s;
  svg.dataset.q = Q;
  const def = fanDef(st);
  document.getElementById('fanSub').innerHTML = `${esc(def.name)}. <span class="pill ill">hypothetical</span> Includes: ${def.includes.filter ? 'filter' : ''}${def.includes.filter && def.includes.coil ? ' + ' : ''}${def.includes.coil ? 'coil' : ''}${!def.includes.filter && !def.includes.coil ? 'blower & cabinet only' : ''}.`;
}

const BUDGET_CATS = [
  ['filter', 'Filter', '#c9bfa9'], ['coil', 'Coil', '#b4ab9a'], ['return', 'Return path', '#d9cdb4'],
  ['trunkFric', 'Trunk friction', '#4c6f93'], ['trunkFit', 'Trunk fittings', '#7f9dbb'],
  ['branchFric', 'Branch friction', '#8fa9c2'], ['branchFit', 'Branch fittings', '#c9d7e4'],
  ['damper', 'Damper throttling', '#ad543a'], ['terminal', 'Boot & register', '#cf8a71']
];
function budgetFor(st, res, leaf) {
  const c = {}; BUDGET_CATS.forEach(k => c[k[0]] = 0);
  c.filter = res.filterOut; c.coil = res.coilOut; c.return = res.ret;
  TOPO.path[leaf].forEach(e => res.edges[e].parts.forEach(p => { c[p.cat] = (c[p.cat] || 0) + p.dp; }));
  return c;
}
function renderBudget(st, res) {
  const svg = document.getElementById('svgBudget'); if (!res) return;
  const sel = document.getElementById('budgetSel').value;
  const leaf = sel === 'crit' ? res.critical : sel;
  const c = budgetFor(st, res, leaf);
  const tot = Object.values(c).reduce((a, b) => a + b, 0);
  const W = 520, x0 = 14, x1 = 506, scale = (x1 - x0) / Math.max(1.4, tot * 1.05);
  let s = '', x = x0;
  // scale
  for (let v = 0; v <= 1.4 + 1e-9; v += 0.2) { const xx = x0 + v * scale; s += `<line x1="${xx}" y1="22" x2="${xx}" y2="60" stroke="#ebe5d8" stroke-width=".5"/><text class="tnum" x="${xx}" y="18" text-anchor="middle" font-size="8.5">${v.toFixed(1)}</text>`; }
  BUDGET_CATS.forEach(k => {
    const w = c[k[0]] * scale; if (w <= 0) return;
    s += `<rect x="${x}" y="26" width="${w}" height="30" fill="${k[2]}" stroke="#fbf9f4" stroke-width=".8"><title>${k[1]}: ${f3(c[k[0]])} in.</title></rect>`;
    x += w;
  });
  s += `<line x1="${x}" y1="22" x2="${x}" y2="62" stroke="#1f1d1a" stroke-width="1"/><text class="tnum" x="${Math.min(x, 470)}" y="73" font-size="9.5" fill="#1f1d1a" text-anchor="middle">Σ ${f3(tot)} in.</text>`;
  if (st.mode === 'fixed') { const xc = x0 + res.Pcap * scale; s += `<line x1="${xc}" y1="20" x2="${xc}" y2="62" stroke="#1f1d1a" stroke-width="1.2" stroke-dasharray="3 2"/><text x="${xc + 3}" y="66" font-size="8.5" fill="#1f1d1a">blower capability</text>`; }
  // legend table
  BUDGET_CATS.forEach((k, i) => {
    const col = i % 3, row = Math.floor(i / 3), lx = 14 + col * 170, ly = 100 + row * 40;
    const v = c[k[0]], pct = tot > 0 ? v / tot * 100 : 0;
    s += `<rect x="${lx}" y="${ly - 9}" width="10" height="10" fill="${k[2]}"/><text x="${lx + 15}" y="${ly}" font-size="10" fill="#1f1d1a">${k[1]}</text><text class="tnum" x="${lx + 15}" y="${ly + 13}" font-size="9.5" fill="#47433c">${f3(v)} in. · ${f0(pct)}%</text>`;
  });
  svg.innerHTML = s;
  document.getElementById('budgetSub').textContent = `Path to ${TOPO.room[leaf]}${leaf === res.critical ? ' (critical: needs the most pressure apart from its damper)' : ''}. Every path from the plenum to a room must use up the same pressure; dampers absorb the difference.`;
}

function renderProfile(st, res) {
  const svg = document.getElementById('svgProfile'); if (!res) return;
  const sel = document.getElementById('profileSel').value;
  const leaf = sel === 'crit' ? res.critical : sel;
  const pts = pressureProfile(st, res, leaf);
  const xmax = pts[pts.length - 1].x;
  const ymin = Math.min(-0.7, Math.floor(Math.min(...pts.map(p => p.S)) * 5) / 5), ymax = Math.max(0.5, Math.ceil(Math.max(...pts.map(p => p.P)) * 5) / 5);
  const F = frame({ w: 520, h: 220, x: [0, xmax], y: [ymin, ymax], xt: [], yl: 'in. w.g.', fy: v => v.toFixed(1), ml: 36, mb: 26, mt: 18 });
  let s = F.svg;
  s += `<line x1="${F.ml}" y1="${F.sy(0)}" x2="${520 - F.mr}" y2="${F.sy(0)}" stroke="#47433c" stroke-width=".7"/><text x="${F.ml + 4}" y="${F.sy(0) - 3}" font-size="8">room = 0</text>`;
  // zones
  const fanIdx = pts.findIndex(p => p.kind === 'fan');
  const zones = [[0, pts[fanIdx - 1].x, 'Return & air handler'], [pts[fanIdx - 1].x, pts.find(p => p.label.startsWith(leaf))?.x ?? xmax, 'Supply trunk'], [pts.find(p => p.label.startsWith(leaf))?.x ?? xmax, xmax, 'Branch to ' + TOPO.room[leaf]]];
  zones.forEach((z, i) => { const a = F.sx(z[0]), b = F.sx(z[1]); if (i) s += `<line x1="${a}" y1="${F.mt}" x2="${a}" y2="${F.H - F.mb}" stroke="#d3cab8" stroke-width=".6" stroke-dasharray="2 2"/>`; s += `<text x="${(a + b) / 2}" y="${F.mt - 5}" text-anchor="middle" font-size="8.5" fill="#7d776c">${z[2]}</text>`; });
  // velocity pressure band (between total and static)
  let band = '';
  for (let i = 1; i < pts.length; i++) { const a = pts[i - 1], b = pts[i]; band += `<path d="M${F.sx(a.x)},${F.sy(a.P)} L${F.sx(b.x)},${F.sy(b.P)} L${F.sx(b.x)},${F.sy(b.S)} L${F.sx(a.x)},${F.sy(a.S)} Z" fill="#c9d7e4" opacity=".55"/>`; }
  s += band;
  const tot = pts.map(p => F.sx(p.x).toFixed(1) + ',' + F.sy(p.P).toFixed(1)).join(' L');
  const sta = pts.map(p => F.sx(p.x).toFixed(1) + ',' + F.sy(p.S).toFixed(1)).join(' L');
  s += `<path d="M${tot}" fill="none" stroke="#1f1d1a" stroke-width="1.5"/><path d="M${sta}" fill="none" stroke="#ad543a" stroke-width="1.3" stroke-dasharray="5 2"/>`;
  // static regain marks
  for (let i = fanIdx + 1; i < pts.length - 1; i++) if (pts[i].S > pts[i - 1].S + 0.002) {
    const x = F.sx(pts[i].x), y = F.sy(pts[i].S);
    s += `<path d="M${x},${y + 16} V${y + 4}" stroke="#ad543a" stroke-width="1" marker-end="url(#arrT)"/><text x="${x}" y="${y + 26}" font-size="7.5" text-anchor="middle" fill="#ad543a">regain</text>`;
  }
  pts.forEach((p, i) => { if (p.kind === 'fan' || i === 0) return; s += `<circle cx="${F.sx(p.x)}" cy="${F.sy(p.P)}" r="1.6" fill="#1f1d1a"><title>${esc(p.label)} — total ${f3(p.P)}, static ${f3(p.S)} in.</title></circle>`; });
  s += `<defs><marker id="arrT" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0,1 L10,5 L0,9 z" fill="#ad543a"/></marker></defs>`;
  const fp = pts[fanIdx];
  s += `<text x="${F.sx(fp.x) + 4}" y="${F.sy(fp.P) - 4}" font-size="8.5" fill="#1f1d1a">blower adds ${f2(st.mode === 'fixed' ? res.Preq : res.Pfan)}</text>`;
  s += `<g transform="translate(${F.ml + 8},${F.H - F.mb - 30})"><line x1="0" y1="0" x2="16" y2="0" stroke="#1f1d1a" stroke-width="1.5"/><text x="20" y="3" font-size="8.5">Total pressure</text><line x1="0" y1="11" x2="16" y2="11" stroke="#ad543a" stroke-width="1.3" stroke-dasharray="5 2"/><text x="20" y="14" font-size="8.5">Static pressure</text><rect x="100" y="-4" width="12" height="8" fill="#c9d7e4"/><text x="116" y="3" font-size="8.5">Velocity pressure</text></g>`;
  svg.innerHTML = s;
}

function renderSizing(st, res, secId) {
  const svg = document.getElementById('svgSizing'); if (!res) return;
  const E = res.edges[secId] || res.edges.T1, Q = E.Q;
  const F = frame({ w: 260, h: 190, x: [0, 2.0], y: [0, 3000], xt: [0, 0.5, 1.0, 1.5, 2.0], yt: [0, 1000, 2000, 3000], xl: 'Duct area A, ft²', yl: 'Velocity V, FPM', fx: v => v.toFixed(1), ml: 40 });
  let s = F.svg;
  const pts = []; for (let a = 0.05; a <= 2.0; a += 0.02) pts.push([a, Q / a]);
  s += polyline(pts, F.sx, F.sy, [0, 3000], `stroke="#4c6f93" stroke-width="1.5"`);
  const pin = App.pins[secId];
  if (pin) s += `<circle cx="${F.sx(pin.A)}" cy="${F.sy(clampY(Q / pin.A, 0, 3000))}" r="3.5" fill="#fbf9f4" stroke="#7d776c" stroke-width="1"/><text x="${F.sx(pin.A) + 5}" y="${F.sy(clampY(Q / pin.A, 0, 3000)) - 4}" font-size="8" fill="#7d776c">${esc(pin.label)}</text>`;
  const c = tw('szMk', 'tr', [F.sx(Math.min(E.A, 2)), F.sy(clampY(E.V, 0, 3000))]);
  s += `<g id="szMk" transform="translate(${c[0]},${c[1]})"><line x1="0" y1="0" x2="0" y2="${190 - 26 - c[1]}" stroke="#4c6f93" stroke-width=".6" stroke-dasharray="2 2"/><line x1="0" y1="0" x2="${40 - c[0]}" y2="0" stroke="#4c6f93" stroke-width=".6" stroke-dasharray="2 2"/><circle r="4.5" fill="#4c6f93" stroke="#1f1d1a" stroke-width=".8"/></g>`;
  s += `<text x="${250}" y="22" text-anchor="end" font-size="9" fill="#1f1d1a" class="tnum">V = ${f0(Q)} ÷ A</text><text x="250" y="34" text-anchor="end" font-size="8.5" fill="#7d776c">halve the area → double V</text>`;
  svg.innerHTML = s;
  document.getElementById('sizingSub').textContent = `${secId}: ${E.g.label}, A = ${f3(E.A)} ft² → ${f0(E.V)} FPM`;
}

function renderFric(st, res, secId) {
  const svg = document.getElementById('svgFric'); if (!res) return;
  const E = res.edges[secId] || res.edges.T1, g = E.g;
  const duct = E.parts.find(p => p.kind === 'duct');
  const mat = secId[0] === 'B' ? st.sec[secId].mat : 'galv';
  const mult = mat === 'flex' ? FLEX_INSTALL[st.sec[secId].flex].mult : 1;
  const ymax = 0.6;
  const F = frame({ w: 260, h: 190, x: [0, 2500], y: [0, ymax], xt: [0, 500, 1000, 1500, 2000, 2500], yt: [0, 0.2, 0.4, 0.6], xl: 'Velocity, FPM', yl: 'Friction, in./100 ft', fy: v => v.toFixed(1), ml: 40 });
  let s = F.svg;
  const pts = []; for (let v = 0; v <= 2500; v += 50) pts.push([v, ductFriction(v * g.A, g, 100, ROUGHNESS[mat], mult, st.friction).fr]);
  s += polyline(pts, F.sx, F.sy, [0, ymax], `stroke="#ad543a" stroke-width="1.6"`);
  // V² reference through the current point
  if (E.V > 1) { const k = E.fr100 / (E.V * E.V); s += polyline(pts.map(p => [p[0], k * p[0] * p[0]]), F.sx, F.sy, [0, ymax], `stroke="#7d776c" stroke-width=".7" stroke-dasharray="3 3"`); }
  const c = tw('frMk', 'tr', [F.sx(Math.min(E.V, 2500)), F.sy(clampY(E.fr100, 0, ymax))]);
  s += `<g id="frMk" transform="translate(${c[0]},${c[1]})"><circle r="4.5" fill="#ad543a" stroke="#1f1d1a" stroke-width=".8"/></g>`;
  s += `<text x="46" y="22" font-size="9" fill="#1f1d1a" class="tnum">${f3(E.fr100)} in./100 ft @ ${f0(E.V)} FPM</text><text x="46" y="34" font-size="8.5" fill="#7d776c">dashed: pure V² for comparison</text>`;
  svg.innerHTML = s;
  document.getElementById('fricSub').textContent = `${secId}: ${g.label}${mat === 'flex' ? ' flex' : ''}, Dh ${f1(g.Dh)}″ — doubling V raises friction ≈ ${f1(Math.pow(2, Math.log(ductFriction(2 * Math.max(E.V, 300) * g.A, g, 100, ROUGHNESS[mat], mult, st.friction).fr / ductFriction(Math.max(E.V, 300) * g.A, g, 100, ROUGHNESS[mat], mult, st.friction).fr) / Math.log(2)))}×`;
}
/* =====================================================================
   SECTION 7 — INPUT HANDLING AND APPLICATION STATE
   One state object → one solve → one result object → every display.
   ===================================================================== */
const STORE_KEY = 'ductlab.state.v4';
const App = { st: null, res: null, err: null, sel: null, tab: 'inspect', undo: [], redo: [], dragging: false, pins: {}, sys: null, sysTimer: 0,
              geo: null, dispW: {}, dispV: {}, xs: null, lesson: null, lessonPick: {}, lessonDone: {}, els: {}, lastSolveMs: 0, fittingLab: 'elbowSmooth' };

const $ = (s, r = document) => r.querySelector(s);
const $$ = (s, r = document) => Array.from(r.querySelectorAll(s));
const clone = o => JSON.parse(JSON.stringify(o));

function getPath(o, p) { return p.split('.').reduce((a, k) => a == null ? a : a[k], o); }
function setPath(o, p, v) { const ks = p.split('.'); let a = o; for (let i = 0; i < ks.length - 1; i++) a = a[ks[i]]; a[ks[ks.length - 1]] = v; }

function toast(msg, ms = 3600) {
  if (App.silent) return;
  const t = document.createElement('div'); t.textContent = msg; $('#toast').appendChild(t);
  setTimeout(() => t.remove(), ms);
}

/* ---------------- presets ---------------- */
function balanced(s) { const a = autoBalance(s); if (a) TOPO.leaves.forEach(b => s.sec[b].damper = a[b]); return s; }
function presetA() { return balanced(defaultState()); }
const PRESETS = [
  { id: 'A', name: 'A — Properly sized baseline', note: 'A hypothetical four-room system, ≈1,000 CFM design, trunk reduced after each takeoff, dampers set by the illustrative balancing routine.', make: presetA },
  { id: 'B', name: 'B — Undersized supply trunk', note: 'Trunk sections squeezed to 12×8, 10×8, 8×8. Watch trunk velocity, friction rate, required pressure and delivered flow.',
    make: () => { const s = presetA(); s.sec.T1.w = 12; s.sec.T2.w = 10; s.sec.T3.w = 8; return s; } },
  { id: 'C', name: 'C — Oversized supply trunk', note: 'Trunk enlarged to 30×12, 26×12, 22×12: low velocity and friction — but more sheet metal, more space, more heat gain or loss through a larger surface, and little gain in airflow.',
    make: () => { const s = presetA(); Object.assign(s.sec.T1, { w: 30, h: 12 }); Object.assign(s.sec.T2, { w: 26, h: 12 }); Object.assign(s.sec.T3, { w: 22, h: 12 }); return s; } },
  { id: 'D', name: 'D — Excessive fittings', note: 'Every branch uses a sharp mitered elbow plus three more, and straight 90° taps. Compare the pressure budget with preset A.',
    make: () => { const s = presetA(); TOPO.leaves.forEach(b => { s.sec[b].elbows = [fitting('elbowMitered'), fitting('elbowMitered'), fitting('elbowMitered'), fitting('elbowMitered')]; if (b !== 'B4') s.sec[b].fit = [fitting(b === 'B3' ? 'tapStraight' : 'tapStraight')]; }); return s; } },
  { id: 'E', name: 'E — Why the nearest room gets too much air', note: 'Unequal runs, all dampers wide open. The short Room 1 branch has the least resistance, so it takes more than its share. Rebalance with the dampers.',
    make: () => { const s = defaultState(); s.sec.B1.L = 8; s.sec.B1.fit = [fitting('tapConical')]; s.sec.B2.L = 26; s.sec.B3.L = 40; s.sec.B4.L = 55; s.sec.B4.elbows.push(fitting('elbowSmooth'), fitting('elbowSmooth')); TOPO.leaves.forEach(b => s.sec[b].damper = 0); return s; } },
  { id: 'F', name: 'F — Restrictive filter', note: 'Filter drop raised to 0.55 in. at 1,000 CFM (e.g. a loaded or very dense 1-inch filter). The operating point slides up the fan curve.',
    make: () => { const s = presetA(); s.ahu.filterDP = 0.55; return s; } },
  { id: 'L8', name: 'Lesson 8 — The tangled system', note: 'Unbalanced and inefficient: an undersized first trunk, sharp elbows, flex runs, a loaded filter, a low fan speed. Improve it.',
    make: () => { const s = defaultState(); s.sec.T1.w = 14; s.sec.T2.w = 14; s.sec.B1.L = 9; s.sec.B4.L = 48; s.sec.B4.mat = 'flex'; s.sec.B4.flex = 'moderate'; s.sec.B3.mat = 'flex'; s.sec.B3.shape = 'round'; s.sec.B3.d = 7; s.sec.B3.flex = 'poor';
      s.sec.B2.elbows = [fitting('elbowMitered'), fitting('elbowMitered')]; s.sec.B4.elbows = [fitting('elbowMitered'), fitting('elbowMitered'), fitting('elbowMitered')]; s.ahu.filterDP = 0.40; s.fan.speed = 90; TOPO.leaves.forEach(b => s.sec[b].damper = 0); return s; } }
];

/* ---------------- state changes ---------------- */
function pushUndo() { App.undo.push(clone(App.st)); if (App.undo.length > 80) App.undo.shift(); App.redo = []; updateUndoBtns(); }
function updateUndoBtns() { $('#undoBtn').disabled = !App.undo.length; $('#redoBtn').disabled = !App.redo.length; $('#undoBtn').style.opacity = App.undo.length ? 1 : .45; $('#redoBtn').style.opacity = App.redo.length ? 1 : .45; }
function undo() { if (!App.undo.length) return; App.redo.push(clone(App.st)); App.st = App.undo.pop(); afterStructural(); toast('Undone'); }
function redo() { if (!App.redo.length) return; App.undo.push(clone(App.st)); App.st = App.redo.pop(); afterStructural(); toast('Redone'); }
function commit(fn, opts = {}) { if (opts.undo !== false) pushUndo(); fn(App.st); if (opts.structural) afterStructural(); else recompute(); }
function afterStructural() { recompute(); buildInspector(); renderSideTab(true); syncToolbar(); updateUndoBtns(); }
function loadPreset(id) {
  const p = PRESETS.find(x => x.id === id); if (!p) return;
  pushUndo();
  const view = App.st ? clone(App.st.view) : null;
  App.st = p.make(); if (view) App.st.view = view;
  if (id === 'E' || id === 'L8') App.st.view.labels = true;
  App.pins = {};
  afterStructural();
  toast(p.name + ' loaded. ' + p.note, 6000);
}

/** Validate and apply one numeric input; reports any limitation. */
function applyNumber(path, raw, lim, label) {
  const x = typeof raw === 'number' ? raw : parseFloat(String(raw).replace(/,/g, ''));
  if (!isFinite(x)) { toast((label || path) + ': “' + raw + '” is not a number — previous value kept.'); syncControls(); return false; }
  let v = x;
  if (lim) {
    if (x < lim[0] || x > lim[1]) { v = Math.min(lim[1], Math.max(lim[0], x)); toast((label || path) + ' limited to ' + lim[0] + '–' + lim[1] + ' ' + (lim[2] || '') + ' (you entered ' + x + '; the model range is bounded to keep the physics meaningful).', 5200); }
  }
  if (getPath(App.st, path) === v) { syncControls(); return true; }
  if (!App.dragging) { pushUndo(); App.dragging = true; }
  setPath(App.st, path, v);
  recompute(true);
  return true;
}

/* ---------------- solve ---------------- */
function recompute(fromDrag) {
  const t0 = performance.now();
  const q0 = App.res ? TOPO.leaves.map(b => App.res.rooms[b].Q) : null;
  let r;
  try { r = solveSystem(App.st, { q0, guess: App.res ? App.res.total : undefined }); }
  catch (e) { r = { ok: false, msg: e.message }; }
  if (!r.ok && q0) { try { r = solveSystem(App.st, {}); } catch (e) { r = { ok: false, msg: e.message }; } }
  if (r.ok && finiteResult(r)) { App.res = r; App.err = null; }
  else App.err = 'The network solver could not find a valid solution (' + (r.msg || 'non-finite result') + '). Showing the last valid state; undo or relax the last change.';
  App.lastSolveMs = performance.now() - t0;
  scheduleSystemCurve(fromDrag);
  renderAll();
  save();
}
function finiteResult(r) {
  const chk = [r.total, r.pP, r.Preq, r.Pfan, r.supplyStatic];
  TOPO.edges.forEach(e => chk.push(r.edges[e].V, r.edges[e].total, r.edges[e].fr100));
  TOPO.leaves.forEach(b => chk.push(r.rooms[b].Q));
  return chk.every(v => isFinite(v));
}
function scheduleSystemCurve(fromDrag) {
  clearTimeout(App.sysTimer);
  const run = () => { const Qs = []; for (let q = 0; q <= 1800; q += 60) Qs.push(q); try { App.sys = systemCurve(App.st, Qs); } catch (e) { App.sys = null; } renderFan(App.st, App.res, App.sys); };
  if (fromDrag) App.sysTimer = setTimeout(run, 90); else run();
}

function save() { try { localStorage.setItem(STORE_KEY, JSON.stringify({ st: App.st, sel: App.sel, tab: App.tab, pins: App.pins, done: App.lessonDone })); } catch (e) { /* storage unavailable */ } }
function restore() {
  try {
    const raw = localStorage.getItem(STORE_KEY); if (!raw) return false;
    const o = JSON.parse(raw); const { st, msgs } = sanitizeState(o.st);
    App.st = st; App.sel = o.sel || null; App.tab = o.tab || 'inspect'; App.pins = o.pins || {}; App.lessonDone = o.done || {};
    if (msgs.length) console.info('Restored with adjustments:', msgs);
    return true;
  } catch (e) { return false; }
}

/* ---------------- rendering hub ---------------- */
function secOf(sel) { if (!sel) return 'T1'; const b = sel.replace(/^ROOM\./, '').split('.')[0]; return TOPO.edges.includes(b) ? b : (sel === 'RET' ? 'T1' : 'T1'); }

function renderAll() {
  const st = App.st, res = App.res;
  if (!App.geo) App.geo = layoutNet(App.dispW, st);
  renderPlateDynamic();
  renderEqBand();
  renderWarnings();
  const sec = secOf(App.sel);
  renderCluster(st, res); renderGauge(st, res, sec); renderBranch(st, res); renderFan(st, res, App.sys);
  renderBudget(st, res); renderProfile(st, res); renderSizing(st, res, sec); renderFric(st, res, sec);
  updateInspectorResults();
  renderSideTab(false);
  syncControls();
  syncToolbar();
  updatePlateGauges();
}

function renderPlateDynamic() {
  const st = App.st, res = App.res;
  App.geo = layoutNet(App.dispW, st);
  $('#lyrDucts').innerHTML = renderDucts(App.geo, st, App.sel);
  $('#lyrFittings').innerHTML = renderFittings(App.geo, st, res, App.sel);
  $('#lyrLabels').innerHTML = renderLabels(App.geo, st, res, App.sel);
  $('#lyrDims').innerHTML = renderDims(App.geo, st);
  $('#lyrReturnG').innerHTML = renderReturn(App.geo, st, App.sel);
  const gk = st.view.returnLayer ? 'r' : 's';
  if (App.gaugeKey !== gk) { $('#lyrGauges').innerHTML = renderGauges(st); App.gaugeKey = gk; delete TW.gSupN; delete TW.gRetN; }
  applySelectionClasses();
}

function related(id, sel) {
  if (!sel) return true;
  const ahu = ['AHU', 'FAN', 'FILTER', 'COIL', 'PLENUM'];
  if (ahu.includes(sel)) return ahu.includes(id) || id === 'T1.fit.0';
  const base = sel.replace(/^ROOM\./, '').split('.')[0];
  const ib = id.replace(/^ROOM\./, '').split('.')[0];
  if (sel.startsWith('N')) { const t = { N1: ['T1', 'T2', 'B1'], N2: ['T2', 'T3', 'B2'], N3: ['T3', 'B3', 'B4'] }[sel]; return id === sel || t.includes(ib); }
  if (sel === 'RET') return id === 'RET' || ahu.includes(id);
  return ib === base;
}
function applySelectionClasses() {
  const plate = $('#plate');
  plate.classList.toggle('has-sel', !!App.sel);
  $$('[data-id]', plate).forEach(el => {
    const id = el.getAttribute('data-id');
    el.classList.toggle('sel', id === App.sel);
    el.classList.toggle('dim', !!App.sel && !related(id, App.sel));
  });
}

function select(id) {
  App.sel = id;
  applySelectionClasses();
  renderPlateDynamic();
  buildInspector();
  const sec = secOf(id);
  renderGauge(App.st, App.res, sec); renderSizing(App.st, App.res, sec); renderFric(App.st, App.res, sec);
  renderEqBand();
  if (App.tab !== 'inspect' && App.tab !== 'lessons') activateTab('inspect');
  save();
}

function renderEqBand() {
  const res = App.res, st = App.st; if (!res) return;
  const id = secOf(App.sel), E = res.edges[id], s = st.sec[id];
  $('#eqMain').innerHTML = `<i>Q</i> = <i>A</i> × <i>V</i><span class="op">→</span><span class="v" data-k="eq.Q">${f0(E.Q)}</span> CFM <span class="op">=</span><span class="v">${f3(E.A)}</span> ft² <span class="op">×</span><span class="v" data-k="eq.V">${f0(E.V)}</span> FPM`;
  const areaTxt = s.shape === 'round' ? `A = π × (${f1(s.d)} / 12)² / 4 = ${f3(E.A)} ft²` : `A = ${f1(s.w)} × ${f1(s.h)} / 144 = ${f3(E.A)} ft²`;
  $('#eqSub').textContent = `${id} · ${s.shape === 'round' ? 'round' : 'rectangular'} · ${areaTxt} · V = Q / A · friction ${f3(E.fr100)} in./100 ft · velocity pressure ${f3(E.Pv)} in.`;
  const b = $('#modeBadge');
  if (st.mode === 'fixed') { b.className = 'modebadge'; b.innerHTML = 'Mode A · Fixed airflow — required pressure changes'; }
  else { b.className = 'modebadge fan'; b.innerHTML = 'Mode B · Fan-driven — airflow responds to resistance'; }
  let mc = $('#modeACtl');
  if (!mc) { mc = document.createElement('div'); mc.id = 'modeACtl'; mc.style.cssText = 'display:flex;gap:6px;align-items:center;font-size:11.5px;color:#47433c'; b.parentNode.appendChild(mc); }
  if (st.mode === 'fixed') {
    if (!mc.dataset.built) {
      mc.innerHTML = `<span class="cap">Imposed total</span><input type="number" data-path="fixed.total" data-min="${LIMITS.total[0]}" data-max="${LIMITS.total[1]}" data-label="Imposed total CFM" step="10" style="width:66px;border:1px solid #d3cab8;background:#fbf9f4;font-family:var(--mono);font-size:12px;text-align:right;padding:2px 4px"><span class="cap">CFM · split</span>
      <select data-path="fixed.split" data-kind="str" style="border:1px solid #d3cab8;background:#fbf9f4;font-size:11.5px;padding:2px"><option value="targets">at room targets (ideal balance)</option><option value="network">by branch resistance (solved)</option></select>`;
      mc.dataset.built = '1';
    }
    mc.style.display = 'flex';
    const inp = mc.querySelector('input'); inp.disabled = st.fixed.split === 'targets';
    inp.title = st.fixed.split === 'targets' ? 'With “at room targets”, the total is the sum of the four room targets' : '';
  } else mc.style.display = 'none';
}

function renderWarnings() {
  const wb = $('#warnbar'), res = App.res, st = App.st; let h = '';
  if (App.err) h += `<div class="warn err">${esc(App.err)}</div>`;
  if (res) {
    const seen = new Set();
    res.warnings.forEach(w => { if (seen.has(w.text)) return; seen.add(w.text); h += `<div class="warn ${w.sev === 'bad' ? 'bad' : w.sev === 'info' ? 'info' : ''}">${esc(w.text)}</div>`; });
    if (st.mode === 'fixed' && st.fixed.split === 'targets') {
      const ex = TOPO.leaves.filter(b => res.rooms[b].surplus > 0.0005).map(b => `${TOPO.room[b]} +${f3(res.rooms[b].surplus)} in.`);
      h += `<div class="warn info">Mode A, flows held at room targets: the plenum must supply ${f3(res.pP)} in. for the critical path (${TOPO.room[res.critical]}). ${ex.length ? 'To actually hold these targets, the other branches must burn off extra pressure with their dampers: ' + ex.join(', ') + '.' : 'All paths are balanced at their current damper settings.'}</div>`;
    }
  }
  wb.innerHTML = h;
}

function updatePlateGauges() {
  const res = App.res; if (!res) return;
  const ang = (v, lo, hi) => -135 + 270 * Math.min(1, Math.max(0, (v - lo) / (hi - lo)));
  const sN = $('#gSupN'); if (sN) { tw('gSupN', 'rot', [ang(res.supplyStatic, 0, 1)], [434, 582]); $('#gSupT').textContent = sgn(res.supplyStatic, 3) + ' in.'; }
  const rN = $('#gRetN'); if (rN) { tw('gRetN', 'rot', [ang(-res.retStatic, 0, 1)], [184, 582]); $('#gRetT').textContent = sgn(res.retStatic, 3) + ' in.'; }
}

/* ---------------- toolbar ---------------- */
function syncToolbar() {
  const st = App.st;
  $('#modeFixed').classList.toggle('on', st.mode === 'fixed');
  $('#modeFan').classList.toggle('on', st.mode === 'fan');
  $('#chkReturn').checked = st.view.returnLayer; $('#chkDims').checked = st.view.dims; $('#chkLabels').checked = st.view.labels;
}

/* ---------------- controls (generic binding) ---------------- */
function ctlRange(label, path, lim, step, sub) {
  return `<div class="ctl"><label>${label}${sub ? `<small>${sub}</small>` : ''}</label><input type="range" min="${lim[0]}" max="${lim[1]}" step="${step}" data-path="${path}" data-min="${lim[0]}" data-max="${lim[1]}" data-label="${esc(label)}" aria-label="${esc(label)}"><input type="number" min="${lim[0]}" max="${lim[1]}" step="${step}" data-path="${path}" data-min="${lim[0]}" data-max="${lim[1]}" data-label="${esc(label)}" aria-label="${esc(label)} value"></div>`;
}
function ctlSelect(label, path, options, sub) {
  return `<div class="ctl"><label>${label}${sub ? `<small>${sub}</small>` : ''}</label><select data-path="${path}" data-kind="str" aria-label="${esc(label)}">${options.map(o => `<option value="${o[0]}">${esc(o[1])}</option>`).join('')}</select></div>`;
}
function syncControls(root) {
  $$('[data-path]', root || document).forEach(el => {
    if (el === document.activeElement && el.type === 'number') return;
    const v = getPath(App.st, el.dataset.path);
    if (v === undefined) return;
    if (el.type === 'checkbox') el.checked = !!v;
    else if (el.dataset.kind === 'str') { if (el.value !== String(v)) el.value = String(v); }
    else { const s = el.type === 'number' ? String(Math.round(v * 1000) / 1000) : String(v); if (el.value !== s) el.value = s; }
  });
}
function bindControls(root) {
  root.addEventListener('input', e => {
    const el = e.target; if (!el.dataset || !el.dataset.path) return;
    if (el.type === 'range') applyNumber(el.dataset.path, el.value, [+el.dataset.min, +el.dataset.max], el.dataset.label);
  });
  root.addEventListener('change', e => {
    const el = e.target; if (!el.dataset || !el.dataset.path) return;
    const p = el.dataset.path;
    if (el.type === 'range') { App.dragging = false; return; }
    if (el.type === 'number') { App.dragging = false; applyNumber(p, el.value, [+el.dataset.min, +el.dataset.max], el.dataset.label); App.dragging = false; return; }
    if (el.type === 'checkbox') { commit(s => setPath(s, p, el.checked), { structural: true }); return; }
    if (el.dataset.kind === 'str') { const v = el.value; commit(s => { setPath(s, p, v); if (el.dataset.after) AFTER[el.dataset.after](s, v); }, { structural: true }); }
  });
  root.addEventListener('pointerup', () => { App.dragging = false; });
  root.addEventListener('keyup', () => { App.dragging = false; });
}
/** Post-change hooks for select controls that alter structure. */
const AFTER = {
  elbowType: (s, v) => { /* path already set */ },
  extraElbows: (s, v) => {},
  fitDefaultK: (s, v) => { /* when a fitting type changes, adopt its library K */ const id = App.sel; const sec = id.split('.')[0]; const f = id.includes('.elbow.') ? s.sec[sec].elbows[+id.split('.')[2]] : s.sec[sec].fit[+id.split('.')[2]]; if (f) f.K = FITTINGS[f.t].K; },
  takeoffK: (s, v) => { const sec = secOf(App.sel); s.sec[sec].fit[0].K = FITTINGS[s.sec[sec].fit[0].t].K; },
  elbow0K: (s, v) => { const sec = secOf(App.sel); s.sec[sec].elbows[0].K = FITTINGS[s.sec[sec].elbows[0].t].K; },
  shape: (s, v) => { const sec = secOf(App.sel); const x = s.sec[sec]; if (v === 'round' && !x.d) x.d = 8; },
  curve: (s, v) => {}
};

/* ---------------- inspector ---------------- */
const SEC_INFO = {
  T1: ['Primary supply trunk', 'Carries the entire supply airflow from the plenum to the first takeoff. Its size sets the starting velocity — and therefore the friction rate — for everything downstream.'],
  T2: ['Trunk, after the first takeoff', 'Room 1 has taken its air. Less air remains, so the trunk can be reduced and still run at a comparable velocity. Reduce it too much and velocity and friction climb.'],
  T3: ['Trunk, after the second takeoff', 'Carries only what Rooms 3 and 4 need. At its end, a rectangular-to-round transition feeds the Room 4 branch.'],
  B1: ['Round branch to Room 1', 'The nearest, shortest branch. Short branches have little resistance, so they tend to take more than their share unless throttled.'],
  B2: ['Round branch to Room 2', 'Taken off the underside of the trunk. Note that the critical path is not always the longest one: it is the one that needs the most pressure.'],
  B3: ['Rectangular branch to Room 3', 'Rectangular duct can fit a shallow ceiling cavity where a round duct of equal capacity would not. It has more perimeter — more friction surface and more sheet metal — for the same area.'],
  B4: ['End-of-trunk branch to Room 4', 'Fed straight off the end of the trunk through a rectangular-to-round transition, then a long run and an elbow.']
};

function buildInspector() {
  const p = $('#p-inspect'), id = App.sel, st = App.st;
  let h = '';
  if (!id) h = welcomeHTML();
  else if (TOPO.edges.includes(id)) h = inspectorSection(id);
  else if (/^(T|B)\d\.(fit|elbow|damper|boot|reg)/.test(id)) h = inspectorFitting(id);
  else if (['AHU', 'FAN', 'FILTER', 'COIL', 'PLENUM'].includes(id)) h = inspectorAHU(id);
  else if (id.startsWith('ROOM.')) h = inspectorRoom(id.slice(5));
  else if (/^N\d$/.test(id)) h = inspectorNode(id);
  else if (id === 'RET') h = inspectorReturn();
  p.innerHTML = h;
  syncControls(p);
  updateInspectorResults();
}

function welcomeHTML() {
  return `<div class="cap">How to use this plate</div><h2>A living engineering illustration</h2>
  <p class="lede">Click anything in the drawing — a duct, a damper blade, an elbow, a register, the blower, a room, a junction — and this panel becomes its inspector: what it does, what it is doing right now, and the controls to change it.</p>
  <p>Every number on the page — tags, gauges, charts, this panel — comes from one calculation of the whole network. Change a duct and the entire system re-solves.</p>
  <div class="step">Start here</div>
  <div class="btnrow"><button class="tbtn" data-sel="T1">Inspect the main trunk</button><button class="tbtn" data-sel="B1.damper">A balancing damper</button><button class="tbtn" data-sel="FAN">The blower</button><button class="tbtn" data-sel="N1">A junction</button></div>
  <div class="btnrow"><button class="tbtn" data-act="tab:lessons">Guided lessons →</button><button class="tbtn" data-act="preset:E">Why the nearest room gets too much air</button></div>
  <div class="step">Two ways to model the blower</div>
  <p><b>Mode A — Fixed airflow.</b> You impose the airflow; the model reports the pressure needed to push it. Good for learning geometry. A real fixed-speed blower would not hold the flow if resistance rose.</p>
  <p><b>Mode B — Fan-driven.</b> A blower curve meets the system’s resistance curve; airflow is the result. This is how a real system behaves.</p>
  <p class="note">Keyboard: Space pauses the particles, Ctrl/⌘-Z undoes, Esc clears the selection. Your configuration is saved in this browser.</p><div id="insRes"></div>`;
}

function inspectorSection(id) {
  const s = App.st.sec[id], br = id[0] === 'B';
  let h = `<div class="cap">${br ? 'Branch duct' : 'Supply trunk'} · section ${id}</div><h2>${id} — ${SEC_INFO[id][0]}</h2><p class="lede">${SEC_INFO[id][1]}</p>`;
  h += `<div class="inset"><svg id="xsec" viewBox="0 0 340 178" aria-label="Cross-section"></svg></div>`;
  h += `<div class="btnrow"><button class="tbtn" data-act="pin">Pin this cross-section for comparison</button><button class="tbtn" data-act="unpin">Clear pin</button>${id === 'T1' ? '<button class="tbtn" data-act="cmp1612">Compare 16×8 vs 20×10</button>' : ''}</div>`;
  h += `<div class="step">Geometry</div>`;
  if (br) h += ctlSelect('Shape', `sec.${id}.shape`, [['round', 'Round'], ['rect', 'Rectangular']]).replace('data-kind="str"', 'data-kind="str" data-after="shape"');
  if (s.shape === 'round') h += ctlRange('Diameter', `sec.${id}.d`, LIMITS.d, 1, 'inches, internal');
  else { h += ctlRange('Width', `sec.${id}.w`, LIMITS.w, 1, 'inches, internal'); h += ctlRange('Height', `sec.${id}.h`, LIMITS.h, 1, 'inches, internal'); }
  h += ctlRange('Length', `sec.${id}.L`, LIMITS.L, 1, 'feet, straight duct');
  h += `<div class="step">Airflow</div>`;
  if (br) h += ctlRange('Room target', `sec.${id}.target`, LIMITS.target, 5, 'design CFM');
  else if (App.st.mode === 'fixed' && App.st.fixed.split === 'network' && id === 'T1') h += ctlRange('Imposed total', 'fixed.total', LIMITS.total, 10, 'Mode A, CFM');
  if (br) {
    h += `<div class="step">Resistance</div>`;
    h += ctlRange('Damper angle', `sec.${id}.damper`, LIMITS.damper, 1, '0° open · 90° closed');
    h += ctlSelect('Material', `sec.${id}.mat`, [['galv', 'Galvanized steel (ε = 0.0003 ft)'], ['flex', 'Flexible duct (ε = 0.003 ft)']]);
    if (s.mat === 'flex') h += ctlSelect('Flex install', `sec.${id}.flex`, Object.keys(FLEX_INSTALL).map(k => [k, FLEX_INSTALL[k].label]));
    if (id !== 'B4') h += ctlSelect('Takeoff', `sec.${id}.fit.0.t`, [['tapStraight', 'Straight 90° tap (K 1.00)'], ['tapConical', 'Conical spin-in (K 0.65)'], ['tap45', '45° entry (K 0.45)']]).replace('data-kind="str"', 'data-kind="str" data-after="takeoffK"');
    h += ctlSelect('Main elbow', `sec.${id}.elbows.0.t`, [['elbowSmooth', 'Smooth radius (K 0.22)'], ['elbowVaned', 'Mitered, turning vanes (K 0.35)'], ['elbowMitered', 'Sharp mitered (K 1.20)']]).replace('data-kind="str"', 'data-kind="str" data-after="elbow0K"');
    h += `<div class="ctl"><label>Added elbows<small>beyond the drawn one</small></label><div class="btnrow" style="margin:0"><button class="tbtn" data-act="elb-" aria-label="Remove an elbow">−</button><span class="num" id="elbCount" style="padding:0 6px;line-height:24px">${s.elbows.length - 1}</span><button class="tbtn" data-act="elb+" aria-label="Add an elbow">+</button></div><select id="elbAddType" aria-label="Type of elbow to add"><option value="elbowSmooth">smooth</option><option value="elbowMitered">mitered</option><option value="elbowVaned">vaned</option></select></div>`;
  }
  h += `<div id="insRes"></div>`;
  return h;
}

function inspectorFitting(key) {
  const [sec, kind, idx] = key.split('.'), st = App.st, s = st.sec[sec];
  let f, path, typeOpts = null, title, editable = true;
  if (kind === 'fit') { f = s.fit[+idx]; path = `sec.${sec}.fit.${idx}`; if (sec[0] === 'B' && sec !== 'B4') typeOpts = [['tapStraight', 'Straight 90° tap'], ['tapConical', 'Conical spin-in'], ['tap45', '45° entry']]; }
  else if (kind === 'elbow') { f = s.elbows[+idx] || s.elbows[0]; path = `sec.${sec}.elbows.${s.elbows[+idx] ? idx : 0}`; typeOpts = [['elbowSmooth', 'Smooth radius'], ['elbowVaned', 'Mitered with vanes'], ['elbowMitered', 'Sharp mitered']]; }
  else if (kind === 'damper') { f = { t: 'damper', K: damperK(s.damper) }; }
  else if (kind === 'boot') { f = { t: 'boot', K: s.boot }; path = `sec.${sec}.boot`; }
  else if (kind === 'reg') { f = { t: 'register', K: s.reg.K }; path = `sec.${sec}.reg.K`; }
  const lib = FITTINGS[f.t];
  title = lib.name;
  let h = `<div class="cap">Fitting · ${sec} · <span class="pill ill">illustrative K</span></div><h2>${title}</h2><p class="lede">${lib.note}</p>`;
  h += `<div class="inset" id="fitInset">${fittingCutaway(f.t, { angle: s.damper, K: f.K, sec, st })}</div>`;
  if (kind === 'damper') {
    h += ctlRange('Blade angle', `sec.${sec}.damper`, LIMITS.damper, 1, '0° open · 90° closed');
    h += `<p class="note">K is read from an illustrative table (log interpolation): ${DAMPER_TABLE.slice(0, 9).map(r => r[0] + '°→' + r[1]).join(', ')}, 90° → effectively closed (leakage only). Real damper characteristics depend on the product.</p>`;
  } else {
    if (typeOpts) h += ctlSelect('Fitting type', path + '.t', typeOpts).replace('data-kind="str"', 'data-kind="str" data-after="fitDefaultK"');
    if (kind === 'reg') h += ctlRange('Register K', path, LIMITS.K, 0.05, 'on free-area velocity');
    else if (kind === 'boot') h += ctlRange('Boot K', path, LIMITS.K, 0.05, 'on duct velocity');
    else h += ctlRange('Loss coefficient K', path + '.K', LIMITS.K, 0.01, 'editable, ' + lib.ref);
    if (kind === 'reg') { h += ctlRange('Free-area ratio', `sec.${sec}.reg.free`, LIMITS.free, 0.01, 'open area ÷ face'); h += ctlRange('Register width', `sec.${sec}.reg.w`, LIMITS.regW, 1, 'nominal, in'); h += ctlRange('Register height', `sec.${sec}.reg.h`, LIMITS.regH, 1, 'nominal, in'); }
    h += `<div class="btnrow"><button class="tbtn" data-act="resetK">Reset K to library value (${lib.K})</button></div>`;
  }
  if (kind === 'elbow' && s.elbows.length > 1) h += `<p class="note">This branch also has ${s.elbows.length - 1} added elbow(s). Edit their count in the ${sec} duct inspector; the type and K above apply to the elbow you selected.</p>`;
  h += `<div id="insRes"></div>`;
  return h;
}

function inspectorAHU(id) {
  const st = App.st, def = fanDef(st);
  const focus = { FILTER: 'Filter', COIL: 'Coil', FAN: 'Blower', PLENUM: 'Supply plenum', AHU: 'Air handler' }[id];
  let h = `<div class="cap">Air handler · ${focus}</div><h2>${focus === 'Air handler' ? 'Air handling unit' : focus}</h2>`;
  const ledes = {
    FILTER: 'The filter sits upstream of the coil and the blower so it protects both. It is a resistance in series with everything else: as it loads with dust, its pressure drop rises.',
    COIL: 'Air passes through finned tubes carrying refrigerant or water. A wet (dehumidifying) coil has more resistance than a dry one. Condensate drains to the pan below.',
    FAN: 'A forward-curved centrifugal blower in a scroll housing. It does not deliver a fixed airflow: it develops pressure, and the airflow settles where its curve meets the system’s resistance curve.',
    PLENUM: 'The plenum distributes blower discharge into the trunk. The static tap here reads supply static pressure — half of what a technician measures as total external static pressure.',
    AHU: 'Return air enters at the left, passes the filter and coil, enters the blower wheel axially and is discharged by the scroll into the supply plenum (a draw-through arrangement).'
  };
  h += `<p class="lede">${ledes[id]}</p>`;
  h += `<div class="step">Simulation mode</div><div class="btnrow"><button class="tbtn ${st.mode === 'fixed' ? 'on' : ''}" data-act="modeFixed">A · Fixed airflow</button><button class="tbtn ${st.mode === 'fan' ? 'on' : ''}" data-act="modeFan">B · Fan-driven</button></div>`;
  if (st.mode === 'fixed') {
    h += ctlSelect('Branch split', 'fixed.split', [['targets', 'Held at room targets (ideal balance)'], ['network', 'Solved from branch resistance']]);
    if (st.fixed.split === 'network') h += ctlRange('Imposed total', 'fixed.total', LIMITS.total, 10, 'CFM');
  }
  h += `<div class="step">Blower</div>`;
  h += ctlSelect('Blower control', 'fan.type', [['psc', 'Fixed speed (PSC-style)'], ['ecm', 'Constant airflow (ECM-style, illustrative)']]);
  if (st.fan.type === 'psc') h += ctlRange('Speed setting', 'fan.speed', LIMITS.speed, 1, '% of curve speed (fan laws)');
  else h += ctlRange('Airflow target', 'fan.ecmTarget', LIMITS.ecmTarget, 10, 'CFM, held up to the limit');
  h += ctlSelect('Fan data', 'fan.curve', [['hypoA', FAN_LIBRARY.hypoA.name], ['hypoB', FAN_LIBRARY.hypoB.name]].concat(st.customCurve ? [['custom', 'Imported: ' + st.customCurve.name]] : []));
  h += `<p class="note"><b>${esc(def.name)}.</b> ${esc(def.source)} <br>Basis: ${esc(def.basis)}</p>`;
  if (st.fan.type === 'ecm') h += `<p class="note">An ECM “constant-airflow” blower adjusts its speed to hold a programmed CFM. It cannot do so without limit: here it stops at ${st.fan.ecmMax}% of the base curve speed, after which airflow falls like any other fan. Real products differ — their tables and limits come from the manufacturer.</p>`;
  h += `<div class="step">Components in series</div>`;
  h += ctlRange('Filter ΔP', 'ahu.filterDP', LIMITS.filterDP, 0.01, 'in. at 1,000 CFM');
  h += ctlRange('Coil ΔP', 'ahu.coilDP', LIMITS.coilDP, 0.01, 'in. at 1,000 CFM (wet)');
  h += `<p class="note">Component drop scales as ΔP = ΔP<sub>1000</sub> × (Q/1000)<sup>n</sup>, n = ${st.ahu.filterExp} (filter), ${st.ahu.coilExp} (coil). Illustrative exponents.</p>`;
  h += `<details><summary>Import manufacturer-style fan data (JSON)</summary><div><p class="note" style="border:0;margin:0 0 6px">Paste <span class="mono">{"name":"…","basis":"…","includes":{"filter":false,"coil":true,"coilRef":0.2},"points":[[0,0.9],[400,0.85],…]}</span> — CFM vs in. w.g. at full speed. Data stays in this browser.</p><textarea id="curveJSON" rows="5" style="width:100%;font-family:var(--mono);font-size:11px;border:1px solid #d3cab8;background:#fbf9f4">${esc(JSON.stringify({ name: 'My blower', basis: 'External static, includes wet coil', includes: { filter: false, coil: true, coilRef: 0.25 }, points: FAN_LIBRARY.hypoB.points }))}</textarea><div class="btnrow"><button class="tbtn" data-act="importCurve">Use this curve</button></div></div></details>`;
  h += `<div id="insRes"></div>`;
  return h;
}

function inspectorRoom(b) {
  const s = App.st.sec[b];
  let h = `<div class="cap">Room delivery</div><h2>${TOPO.room[b]} — ${TOPO.roomName[b]}</h2><p class="lede">The room only cares about the air that leaves the register. Design target is what the load calculation asks for; delivered is what this system, as modeled, actually supplies.</p>`;
  h += ctlRange('Design target', `sec.${b}.target`, LIMITS.target, 5, 'CFM');
  h += ctlRange('Damper angle', `sec.${b}.damper`, LIMITS.damper, 1, 'branch ' + b);
  h += ctlRange('Free-area ratio', `sec.${b}.reg.free`, LIMITS.free, 0.01, 'register');
  h += `<div class="btnrow"><button class="tbtn" data-sel="${b}">Inspect branch ${b}</button><button class="tbtn" data-sel="${b}.reg">Inspect register</button><button class="tbtn" data-act="tab:register">Register laboratory</button></div><div id="insRes"></div>`;
  return h;
}
function inspectorNode(n) {
  return `<div class="cap">Junction</div><h2>Node ${n}</h2><p class="lede">A junction cannot store air. Whatever flows in must flow out: the solver enforces this exactly, and the pressure here is shared by every path that passes through it.</p><div id="insRes"></div>`;
}
function inspectorReturn() {
  let h = `<div class="cap">Return path · simplified</div><h2>Return air</h2><p class="lede">Air must come back to the blower. Rooms push air under doors (or through transfer grilles) to a central return. This model lumps the return into one grille, one duct and its elbows. It is always part of the pressure budget; this layer only shows it.</p>`;
  h += ctlRange('Return width', 'ret.w', LIMITS.retW, 1, 'in'); h += ctlRange('Return height', 'ret.h', LIMITS.retH, 1, 'in'); h += ctlRange('Return length', 'ret.L', LIMITS.retL, 1, 'ft');
  h += `<p class="note">Door undercuts and transfer paths are not modeled: if rooms cannot relieve to the return, they pressurize and delivered air falls — a real and common problem.</p><div id="insRes"></div>`;
  return h;
}

function updateInspectorResults() {
  const box = $('#insRes'); const res = App.res, st = App.st, id = App.sel;
  if (!box || !res) return;
  let h = '';
  if (id && TOPO.edges.includes(id)) {
    const E = res.edges[id], s = st.sec[id];
    const D = E.g.Dh / 12;
    h += `<div class="step">Calculated — this section</div><table class="kv">
      <tr><td>Airflow Q</td><td class="n" data-k="ins.Q">${f0(E.Q)} CFM</td></tr>
      <tr><td>Cross-sectional area A</td><td class="n">${f3(E.A)} ft²</td></tr>
      <tr><td>Average velocity V = Q/A</td><td class="n" data-k="ins.V">${f0(E.V)} FPM</td></tr>
      <tr><td>Velocity pressure (V/4005)²</td><td class="n">${f3(E.Pv)} in.</td></tr>
      <tr><td>Hydraulic diameter Dh = 4A/P</td><td class="n">${f2(E.g.Dh)} in</td></tr>
      ${E.g.shape === 'rect' ? `<tr><td>Equal-friction diameter (Huebscher, reference)</td><td class="n">${f2(E.g.De)} in</td></tr><tr><td>Aspect ratio</td><td class="n">${f2(E.g.aspect)} : 1</td></tr>` : ''}
      <tr><td>Reynolds number</td><td class="n">${f0(E.Re)}</td></tr>
      <tr><td>Friction factor f</td><td class="n">${E.f.toFixed(4)}</td></tr>
      <tr><td>Friction rate</td><td class="n" data-k="ins.fr">${f3(E.fr100)} in./100 ft</td></tr>
      <tr><td>Straight-duct friction (L = ${f0(E.L)} ft)</td><td class="n">${f3(E.friction)} in.</td></tr>
      <tr><td>Fitting losses</td><td class="n">${f3(E.fittings)} in.</td></tr>
      ${id[0] === 'B' ? `<tr><td>Damper loss</td><td class="n">${f3(E.damper)} in.</td></tr><tr><td>Boot + register</td><td class="n">${f3(E.terminal)} in.</td></tr>` : ''}
      <tr class="tot"><td>Total section pressure drop</td><td class="n" data-k="ins.dp">${f3(E.total)} in.</td></tr>
      <tr><td>Total pressure in → out</td><td class="n">${f3(E.pUp)} → ${f3(E.pDown)}</td></tr>
      <tr><td>Static pressure in → out</td><td class="n">${f3(E.sUp)} → ${f3(E.sDown)}</td></tr>
    </table>`;
    h += `<div class="step">Loss elements, in flow order</div><table class="kv"><tr><th>Element</th><th>K / L</th><th>V</th><th>ΔP in.</th></tr>${E.parts.map(p => `<tr><td>${esc(p.name)}</td><td class="n">${p.kind === 'duct' ? f0(p.L) + ' ft' : (p.K > 999 ? p.K.toExponential(0) : f2(p.K))}</td><td class="n">${f0(p.V)}</td><td class="n">${f3(p.dp)}</td></tr>`).join('')}</table>`;
    h += `<div class="step">The mathematics, with these numbers</div><div class="eqblock">
      A = ${s.shape === 'round' ? `π·(${f1(s.d)}/12)²/4` : `${f1(s.w)}×${f1(s.h)}/144`} = <b>${f3(E.A)} ft²</b><br>
      V = Q/A = ${f0(E.Q)}/${f3(E.A)} = <b>${f0(E.V)} FPM</b><br>
      Pv = ρV²/2 → (V/4005)² = (${f0(E.V)}/4005)² = <b>${f3(E.Pv)} in. w.g.</b><br>
      Re = (V/60)·Dh/ν = ${f1(E.V / 60)}·${f3(D)}/1.64e-4 = ${f0(E.Re)}<br>
      f (${st.friction.model === 'fixed' ? 'fixed, user-set' : 'Swamee–Jain, ε=' + (s.mat === 'flex' ? '0.003' : '0.0003') + ' ft'}) = ${E.f.toFixed(4)}<br>
      ΔP = (f·L/Dh + ΣK)·Pv = (${E.f.toFixed(4)}·${f0(E.L)}/${f3(D)}${E.parts.filter(p => p.kind !== 'duct' && Math.abs(p.A - E.A) < 1e-9).length ? ' + ' + f2(E.parts.filter(p => p.kind !== 'duct' && Math.abs(p.A - E.A) < 1e-9).reduce((a, p) => a + p.K, 0)) : ''})·${f3(E.Pv)}${id[0] === 'B' ? ' + register' : ''} = <b>${f3(E.total)} in.</b> <span class="c">${E.parts.some(p => p.kind === 'duct' && p.dp > 0 && FLEX_INSTALL[s.flex] && s.mat === 'flex') ? '(flex multiplier applied to friction)' : ''}</span>
    </div>`;
    drawXsec(true);
  } else if (id && /^(T|B)\d\./.test(id)) {
    const [sec, kind, idx] = id.split('.'), E = res.edges[sec];
    const key = kind === 'elbow' ? `${sec}.elbow.${st.sec[sec].elbows[+idx] ? idx : 0}` : id === `${sec}.damper` ? `${sec}.damper` : id;
    const p = E.parts.find(x => x.key === key) || E.parts.find(x => x.key.startsWith(sec + '.' + kind));
    const fi = $('#fitInset');
    if (fi && kind === 'damper' && fi.dataset.a !== String(st.sec[sec].damper)) { fi.innerHTML = fittingCutaway('damper', { angle: st.sec[sec].damper }); fi.dataset.a = String(st.sec[sec].damper); }
    if (p) {
      const leq = p.Leq;
      h += `<div class="step">Calculated — this fitting</div><table class="kv">
        <tr><td>Airflow through it</td><td class="n">${f0(E.Q)} CFM</td></tr>
        <tr><td>Reference velocity (${esc(FITTINGS[p.type] ? FITTINGS[p.type].ref : '')})</td><td class="n">${f0(p.V)} FPM</td></tr>
        <tr><td>Velocity pressure</td><td class="n">${f3(p.Pv)} in.</td></tr>
        <tr><td>K used</td><td class="n" data-k="fit.K">${p.K > 999 ? p.K.toExponential(1) : f3(p.K)}</td></tr>
        <tr class="tot"><td>Local loss ΔP = K·Pv</td><td class="n" data-k="fit.dp">${f3(p.dp)} in.</td></tr>
        <tr><td>Equivalent length L<sub>eq</sub> = K·Dh/f</td><td class="n">${p.type === 'register' ? '—' : f1(leq) + ' ft of ' + E.g.label}</td></tr>
        <tr><td>Share of this branch path’s loss</td><td class="n">${sec[0] === 'B' ? f0(p.dp / res.rooms[sec].pathLoss * 100) + ' %' : '—'}</td></tr></table>`;
      h += `<div class="eqblock">ΔP = K × (V/4005)² = ${p.K > 999 ? p.K.toExponential(1) : f3(p.K)} × (${f0(p.V)}/4005)² = <b>${f3(p.dp)} in. w.g.</b>${p.type !== 'register' ? `<br>L<sub>eq</sub> = K·Dh/f = ${f3(p.K)}·${f3(E.g.Dh / 12)}/${E.f.toFixed(4)} = <b>${f1(leq)} ft</b> <span class="c">— the straight duct that would cost the same pressure</span>` : ''}</div>`;
      h += `<p class="note">Fitting coefficients in this laboratory are illustrative assumptions of plausible magnitude. Published fitting data (e.g. the ASHRAE duct fitting database, SMACNA guidance, manufacturer data) vary with geometry, flow ratio and Reynolds number.</p>`;
    }
  } else if (id && ['AHU', 'FAN', 'FILTER', 'COIL', 'PLENUM'].includes(id)) {
    const fixed = st.mode === 'fixed';
    h += `<div class="step">Pressure budget at the operating point</div><table class="kv">
      <tr><td>Total airflow</td><td class="n">${f0(res.total)} CFM</td></tr>
      ${st.fan.type === 'ecm' && !fixed ? `<tr><td>ECM speed (modeled)</td><td class="n">${f1(res.speed)} %${res.ecm && res.ecm.limited ? ' — at limit' : ''}</td></tr>` : ''}
      <tr><td>${fixed ? 'Fan pressure required' : 'Blower pressure P_fan(Q)'}</td><td class="n">${f3(fixed ? res.Preq : res.Pfan)} in.</td></tr>
      ${fixed ? `<tr><td>Blower capability at this flow</td><td class="n">${f3(res.Pcap)} in.</td></tr>` : ''}
      <tr><td>− filter ${res.inc.filter ? '(only excess over rated)' : ''}</td><td class="n">${f3(res.filterOut)} in.</td></tr>
      <tr><td>− coil ${res.inc.coil ? '(only excess over rated)' : ''}</td><td class="n">${f3(res.coilOut)} in.</td></tr>
      <tr class="tot"><td>= Available for external ductwork</td><td class="n">${f3((fixed ? res.Pcap : res.Pfan) - res.intExt)} in.</td></tr>
      <tr><td>Supply ductwork (plenum → rooms)</td><td class="n">${f3(res.pP)} in.</td></tr>
      <tr><td>Return ductwork (room → unit)</td><td class="n">${f3(res.ret)} in.</td></tr>
      <tr><td>Supply static at plenum (gauge)</td><td class="n">${sgn(res.supplyStatic, 3)} in.</td></tr>
      <tr><td>Return static at unit (gauge)</td><td class="n">${sgn(res.retStatic, 3)} in.</td></tr>
      <tr><td>Measured external static (supply − return)</td><td class="n">${f3(res.esp)} in.</td></tr></table>`;
    h += `<p class="note"><b>Three different things.</b> <i>Blower capability</i> is what the curve says the blower can develop at a given flow. <i>Total external static pressure</i> is what is measured across the unit’s connections (static taps, so it differs slightly from total-pressure loss by velocity pressure). <i>Available static pressure</i> (in the Manual D sense) is what is left for duct runs after subtracting the components that are outside the blower rating. Components inside the rating are never subtracted twice.</p>`;
  } else if (id && id.startsWith('ROOM.')) {
    const b = id.slice(5), R = res.rooms[b];
    h += `<table class="kv"><tr><td>Design target</td><td class="n">${f0(R.target)} CFM</td></tr><tr><td>Calculated delivered</td><td class="n" data-k="roomins.Q">${f0(R.Q)} CFM</td></tr><tr><td>Difference</td><td class="n">${sgn(R.diff, 0)} CFM (${sgn(R.pct, 1)} %)</td></tr>
      <tr><td>Branch size</td><td class="n">${res.edges[b].g.label}</td></tr><tr><td>Branch pressure loss</td><td class="n">${f3(res.edges[b].total)} in.</td></tr><tr><td>Whole path, plenum → room</td><td class="n">${f3(R.pathLoss)} in.</td></tr>
      <tr><td>Damper absorbs</td><td class="n">${f3(R.damperLoss)} in.</td></tr><tr><td>Register free-area velocity</td><td class="n">${f0(R.freeV)} FPM</td></tr><tr><td>Register pressure drop</td><td class="n">${f3(R.regDP)} in.</td></tr></table>`;
  } else if (id && /^N\d$/.test(id)) {
    const c = res.continuity.find(x => x.node === id), t = { N1: 'T1', N2: 'T2', N3: 'T3' }[id];
    const outs = TOPO.children[t];
    h += `<div class="eqblock">Q<sub>in</sub> (${t}) = <b>${f1(c.inflow)} CFM</b><br>Σ Q<sub>out</sub> = ${outs.map(o => o + ' ' + f1(res.Q[o])).join(' + ')} = <b>${f1(c.outflow)} CFM</b><br>imbalance = ${Math.abs(c.inflow - c.outflow).toExponential(2)} CFM</div>`;
    h += `<table class="kv"><tr><td>Total pressure at node</td><td class="n">${f3(res.nodes[id])} in.</td></tr>${outs.map(o => `<tr><td>Static just into ${o}</td><td class="n">${f3(res.edges[o].sUp)} in.</td></tr>`).join('')}<tr><td>Static just before node (${t})</td><td class="n">${f3(res.edges[t].sDown)} in.</td></tr></table>`;
  } else if (id === 'RET') {
    h += `<table class="kv">${res.retParts.map(p => `<tr><td>${esc(p.name)}</td><td class="n">${f3(p.dp)} in.</td></tr>`).join('')}<tr class="tot"><td>Return path total</td><td class="n">${f3(res.ret)} in.</td></tr><tr><td>Return duct velocity</td><td class="n">${f0(res.retV)} FPM</td></tr><tr><td>Return static at unit</td><td class="n">${sgn(res.retStatic, 3)} in.</td></tr></table>`;
  }
  box.innerHTML = h;
  const ec = $('#elbCount'); if (ec && TOPO.edges.includes(id)) ec.textContent = st.sec[id].elbows ? st.sec[id].elbows.length - 1 : 0;
}

/** Enlarged cross-section inset with optional pinned reference (ghost). */
function drawXsec(force) {
  const svg = $('#xsec'); if (!svg || !App.res) return;
  const id = App.sel, s = App.st.sec[id], E = App.res.edges[id];
  const tgt = s.shape === 'round' ? [s.d, s.d] : [s.w, s.h];
  if (!App.xs || App.xs.id !== id || App.xs.shape !== s.shape) App.xs = { id, shape: s.shape, cur: tgt.slice() };
  App.xs.tgt = tgt;
  const [w, h] = App.xs.cur;
  const sc = Math.min(5.2, 150 / Math.max(w, h, 10), 120 / Math.max(h, 8));
  const cx = 120, cy = 92;
  let g = `<text x="10" y="14" font-size="9.5" fill="#7d776c" style="letter-spacing:.12em">SECTION ${id} — INTERNAL DIMENSIONS, TO SCALE</text>`;
  // scale grid of 1-inch ticks
  const pin = App.pins[id];
  if (pin) {
    const pw = pin.shape === 'round' ? pin.d : pin.w, ph = pin.shape === 'round' ? pin.d : pin.h;
    g += pin.shape === 'round' ? `<circle cx="${cx}" cy="${cy}" r="${pw * sc / 2}" fill="none" stroke="#a69f92" stroke-width="1" stroke-dasharray="4 3"/>` : `<rect x="${cx - pw * sc / 2}" y="${cy - ph * sc / 2}" width="${pw * sc}" height="${ph * sc}" fill="none" stroke="#a69f92" stroke-width="1" stroke-dasharray="4 3"/>`;
  }
  const shapeEl = s.shape === 'round'
    ? `<circle cx="${cx}" cy="${cy}" r="${w * sc / 2 + 2}" fill="#1f1d1a"/><circle cx="${cx}" cy="${cy}" r="${w * sc / 2}" fill="#e4ebf1"/>`
    : `<rect x="${cx - w * sc / 2 - 2}" y="${cy - h * sc / 2 - 2}" width="${w * sc + 4}" height="${h * sc + 4}" fill="#1f1d1a"/><rect x="${cx - w * sc / 2}" y="${cy - h * sc / 2}" width="${w * sc}" height="${h * sc}" fill="#e4ebf1"/>`;
  g += shapeEl;
  // flow-out-of-page symbols, density ∝ velocity
  const nDots = Math.max(1, Math.min(30, Math.round(E.V / 120)));
  const cols = Math.ceil(Math.sqrt(nDots * (w / Math.max(h, 1)))), rows = Math.ceil(nDots / cols);
  for (let i = 0; i < cols; i++) for (let j = 0; j < rows; j++) {
    const x = cx - w * sc / 2 + (i + 0.5) * w * sc / cols, y = cy - h * sc / 2 + (j + 0.5) * h * sc / rows;
    if (s.shape === 'round' && Math.hypot(x - cx, y - cy) > w * sc / 2 - 5) continue;
    g += `<circle cx="${x.toFixed(1)}" cy="${y.toFixed(1)}" r="3.2" fill="none" stroke="#4c6f93" stroke-width=".8"/><circle cx="${x.toFixed(1)}" cy="${y.toFixed(1)}" r="1" fill="#4c6f93"/>`;
  }
  // dimension strings
  if (s.shape === 'round') g += `<line x1="${cx - w * sc / 2}" y1="${cy + w * sc / 2 + 14}" x2="${cx + w * sc / 2}" y2="${cy + w * sc / 2 + 14}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/><text x="${cx}" y="${cy + w * sc / 2 + 11}" font-size="10" text-anchor="middle" fill="#1f1d1a" class="tnum">Ø ${f1(s.d)}″</text>`;
  else g += `<line x1="${cx - w * sc / 2}" y1="${cy + h * sc / 2 + 14}" x2="${cx + w * sc / 2}" y2="${cy + h * sc / 2 + 14}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/><text x="${cx}" y="${cy + h * sc / 2 + 11}" font-size="10" text-anchor="middle" fill="#1f1d1a">${f1(s.w)}″</text><line x1="${cx + w * sc / 2 + 14}" y1="${cy - h * sc / 2}" x2="${cx + w * sc / 2 + 14}" y2="${cy + h * sc / 2}" stroke="#47433c" stroke-width=".6" marker-start="url(#tick)" marker-end="url(#tick)"/><text x="${cx + w * sc / 2 + 18}" y="${cy + 3}" font-size="10" fill="#1f1d1a">${f1(s.h)}″</text>`;
  // numbers panel
  const px = 238;
  g += `<g transform="translate(${px},34)"><text font-size="9" fill="#7d776c" style="letter-spacing:.1em">NOW</text>
    <text y="16" font-size="12" fill="#1f1d1a" class="tnum">A ${f3(E.A)} ft²</text><text y="32" font-size="12" fill="#4c6f93" class="tnum">V ${f0(E.V)} FPM</text><text y="48" font-size="11" fill="#ad543a" class="tnum">${f3(E.fr100)} in./100′</text>`;
  if (pin) {
    const Vp = E.Q / pin.A, frp = ductFriction(E.Q, ductGeom(pin), 100, ROUGHNESS.galv, 1, App.st.friction).fr;
    g += `<text y="72" font-size="9" fill="#7d776c" style="letter-spacing:.1em">PINNED ${esc(pin.label)}</text><text y="88" font-size="11" fill="#7d776c" class="tnum">A ${f3(pin.A)} ft²</text><text y="102" font-size="11" fill="#7d776c" class="tnum">V ${f0(Vp)} FPM</text><text y="116" font-size="11" fill="#7d776c" class="tnum">${f3(frp)} in./100′</text>
      <text y="134" font-size="9.5" fill="#1f1d1a">same ${f0(E.Q)} CFM</text>`;
  } else g += `<text y="72" font-size="9" fill="#a69f92">Pin to compare</text><text y="84" font-size="9" fill="#a69f92">two sizes at the</text><text y="96" font-size="9" fill="#a69f92">same airflow.</text>`;
  g += `</g><text x="10" y="172" font-size="8.5" fill="#a69f92">⊙ symbols: air leaving the page — more of them = higher velocity</text>`;
  svg.innerHTML = g;
}

/* ---------------- side tabs ---------------- */
function activateTab(t) {
  App.tab = t;
  $$('.tab').forEach(b => b.classList.toggle('on', b.dataset.tab === t));
  $$('.panel').forEach(p => p.classList.toggle('on', p.id === 'p-' + t));
  renderSideTab(true);
  save();
}
function renderSideTab(force) {
  const t = App.tab;
  if (t === 'lessons') renderLessons(force);
  else if (t === 'fittings') renderFittingsLab(force);
  else if (t === 'register') renderRegisterLab(force);
  else if (t === 'methods') renderMethods(force);
  else if (t === 'design') renderDesign(force);
  else if (t === 'assume') renderAssumptions(force);
  else if (t === 'tests') renderTests(force);
}

/* ---------------- actions (buttons with data-act) ---------------- */
function act(a, el) {
  const st = App.st, id = App.sel;
  if (a === 'pin') { const s = st.sec[id]; const g = ductGeom(s); App.pins[id] = { shape: s.shape, w: s.w, h: s.h, d: s.d, A: g.A, label: g.label }; toast('Pinned ' + id + ' at ' + g.label + '. Now change the size and compare.'); renderAll(); }
  else if (a === 'unpin') { delete App.pins[id]; renderAll(); }
  else if (a === 'cmp1612') {
    commit(s => { s.mode = 'fixed'; s.fixed.split = 'network'; s.fixed.total = 1000; s.sec.T1.w = 20; s.sec.T1.h = 10; }, { structural: true });
    App.pins.T1 = { shape: 'rect', w: 16, h: 8, A: U.areaRect(16, 8), label: '16×8' };
    toast('Mode A, 1,000 CFM. Pinned 16×8 (≈1,125 FPM) against 20×10 (≈720 FPM). T1 carries the full total in this mode.', 6500); renderAll(); buildInspector();
  }
  else if (a === 'elb+') { const t = $('#elbAddType').value; if (st.sec[id].elbows.length - 1 >= LIMITS.elbowsExtra[1]) { toast('Limited to ' + LIMITS.elbowsExtra[1] + ' added elbows per branch.'); return; } commit(s => s.sec[id].elbows.push(fitting(t)), { structural: true }); }
  else if (a === 'elb-') { if (st.sec[id].elbows.length <= 1) { toast('No added elbows to remove — the drawn elbow stays (change its type instead).'); return; } commit(s => s.sec[id].elbows.pop(), { structural: true }); }
  else if (a === 'resetK') {
    const [sec, kind, idx] = id.split('.');
    commit(s => { const x = s.sec[sec]; if (kind === 'fit') x.fit[+idx].K = FITTINGS[x.fit[+idx].t].K; else if (kind === 'elbow') { const e = x.elbows[+idx] || x.elbows[0]; e.K = FITTINGS[e.t].K; } else if (kind === 'boot') x.boot = FITTINGS.boot.K; else if (kind === 'reg') x.reg.K = FITTINGS.register.K; }, { structural: true });
  }
  else if (a === 'modeFixed') setMode('fixed');
  else if (a === 'modeFan') setMode('fan');
  else if (a === 'importCurve') {
    try {
      const o = JSON.parse($('#curveJSON').value);
      const tmp = clone(st); tmp.customCurve = o; tmp.fan.curve = 'custom';
      const { st: s2, msgs } = sanitizeState(tmp);
      if (!s2.customCurve) throw new Error('needs at least 3 numeric [CFM, in.w.g.] points');
      const mono = s2.customCurve.points.every((p, i, a) => i === 0 || p[1] <= a[i - 1][1] + 1e-9);
      if (!mono) toast('Note: pressure should fall as CFM rises; non-monotone data may give multiple operating points.', 6000);
      commit(s => { s.customCurve = s2.customCurve; s.fan.curve = 'custom'; }, { structural: true });
      toast('Imported fan data “' + s2.customCurve.name + '” is now driving the model.' + (msgs.length ? ' ' + msgs.join(' ') : ''));
    } catch (e) { toast('Could not import fan data: ' + e.message, 6000); }
  }
  else if (a.startsWith('tab:')) activateTab(a.slice(4));
  else if (a.startsWith('preset:')) loadPreset(a.slice(7));
  else if (a.startsWith('sel:')) select(a.slice(4));
  else if (a === 'autobal') { const r = autoBalance(st); if (!r) { toast('Balancing failed.'); return; } commit(s => TOPO.leaves.forEach(b => s.sec[b].damper = r[b]), { structural: true }); toast('Dampers set by the illustrative balancing routine: ' + TOPO.leaves.map(b => b + ' ' + f0(r[b]) + '°').join(', ')); }
  else if (a === 'openall') commit(s => TOPO.leaves.forEach(b => s.sec[b].damper = 0), { structural: true });
  else if (LESSON_ACTS[a]) LESSON_ACTS[a](el);
  else if (METHOD_ACTS[a]) METHOD_ACTS[a](el);
}
function setMode(m) {
  if (App.st.mode === m) return;
  commit(s => { s.mode = m; if (m === 'fixed' && s.fixed.split === 'network' && App.res) s.fixed.total = Math.round(App.res.total / 10) * 10; }, { structural: true });
  toast(m === 'fixed' ? 'Mode A — airflow is held fixed; watch the pressure required. (A real fixed-speed blower would not hold it.)' : 'Mode B — the blower curve and the system curve decide the airflow.');
}

/* ---------------- export / import / print ---------------- */
function exportJSON() {
  if (window.ARTIFACT_BUILD) {
    const txt = JSON.stringify({ app: 'Air in Motion — HVAC duct laboratory', version: App.st.v, exported: new Date().toISOString(), state: App.st }, null, 2);
    const show = () => { let box = $('#copyBox'); if (!box) { box = document.createElement('div'); box.id = 'copyBox'; document.body.appendChild(box); } box.hidden = false; box.innerHTML = `<div class="cap">Configuration JSON — select all and copy</div><textarea id="copyTxt" readonly></textarea><div class="btnrow"><button class="tbtn" id="copyClose">Close</button></div>`; $('#copyTxt').value = txt; $('#copyTxt').select(); $('#copyClose').onclick = () => { box.hidden = true; }; };
    try { navigator.clipboard.writeText(txt).then(() => toast('Configuration copied to the clipboard as JSON. Paste it into a .json file to keep it.'), show); } catch (e) { show(); }
    return;
  }
  const blob = new Blob([JSON.stringify({ app: 'Air in Motion — HVAC duct laboratory', version: App.st.v, exported: new Date().toISOString(), state: App.st, note: 'Educational model; hypothetical fan data unless imported.' }, null, 2)], { type: 'application/json' });
  const a = document.createElement('a'); a.href = URL.createObjectURL(blob); a.download = 'duct-lab-configuration.json'; document.body.appendChild(a); a.click(); setTimeout(() => { URL.revokeObjectURL(a.href); a.remove(); }, 500);
}
function importJSON(file) {
  const r = new FileReader();
  r.onload = () => {
    try {
      const o = JSON.parse(r.result); const raw = o.state || o;
      const { st, msgs } = sanitizeState(raw);
      pushUndo(); App.st = st; afterStructural();
      toast('Configuration imported.' + (msgs.length ? ' Adjusted: ' + msgs.slice(0, 4).join(' ') + (msgs.length > 4 ? ' …' : '') : ''), 6500);
    } catch (e) { toast('Import failed: ' + e.message); }
  };
  r.readAsText(file);
}

/* ---------------- main loop ---------------- */
let lastT = 0;
function loop(t) {
  const dt = Math.min(0.05, Math.max(0, (t - lastT) / 1000)); lastT = t;
  const st = App.st, res = App.res;
  // width tween
  let changed = false;
  const k = 1 - Math.exp(-dt * 7);
  TOPO.edges.forEach(id => { const tg = planW(st.sec[id]); const c = App.dispW[id]; if (c === undefined) { App.dispW[id] = tg; changed = true; } else if (Math.abs(tg - c) > 0.04) { App.dispW[id] = c + (tg - c) * k; changed = true; } else if (c !== tg) { App.dispW[id] = tg; changed = true; } });
  if (changed) renderPlateDynamic();
  if (res) {
    const rt = particleRouting(res, st);
    App.rt = rt;
    for (const p in rt.V) { const c = App.dispV[p]; App.dispV[p] = c === undefined ? rt.V[p] : c + (rt.V[p] - c) * (1 - Math.exp(-dt * 3)); }
    const ctx = { geo: App.geo, rt, dispV: App.dispV, res, st, els: App.els };
    if (!PS.paused) {
      stepParticles(dt * PS.scale, ctx);
      const sp = st.fan.type === 'ecm' && st.mode === 'fan' ? res.speed : st.fan.speed;
      PS.fanAngle = (PS.fanAngle + dt * PS.scale * 360 * 1.4 * sp / 100) % 360;
      App.els.wheel.setAttribute('transform', `rotate(${PS.fanAngle.toFixed(1)} ${G.fan.cx} ${G.fan.cy})`);
    }
    drawParticles(ctx);
  }
  twStep(dt);
  if (App.xs && App.xs.tgt) { let m = false; App.xs.cur = App.xs.cur.map((v, i) => { const d = App.xs.tgt[i] - v; if (Math.abs(d) > 0.01) { m = true; return v + d * (1 - Math.exp(-dt * 8)); } return App.xs.tgt[i]; }); if (m) drawXsec(); }
  requestAnimationFrame(loop);
}
function prewarm(seconds) {
  if (!App.res) return;
  PS.list = []; PS.plumes = []; PS.acc = 0;
  const rt = particleRouting(App.res, App.st); App.dispV = Object.assign({}, rt.V);
  const ctx = { geo: App.geo, rt, dispV: App.dispV, res: App.res, st: App.st };
  for (let t = 0; t < seconds; t += 0.05) stepParticles(0.05, ctx);
}

/* ---------------- init ---------------- */
function init() {
  if (!restore()) { App.st = presetA(); }
  $('#plateDefs').innerHTML = defsSVG();
  $('#lyrStatic').innerHTML = staticSVG();
  $('#lyrAHU').innerHTML = ahuSVG();
  $('#lyrParticles').innerHTML = particleLayerSVG();
  App.els = { p0: $('#pp0'), p1: $('#pp1'), p2: $('#pp2'), r0: $('#pr0'), r1: $('#pr1'), m0: $('#pm0'), m1: $('#pm1'), wheel: $('#fanWheel') };
  $('#instruments').innerHTML = instrumentsHTML();
  $('#presetSel').innerHTML = `<option value="">Choose an experiment…</option>` + PRESETS.map(p => `<option value="${p.id}">${esc(p.name)}</option>`).join('');
  TOPO.edges.forEach(id => App.dispW[id] = planW(App.st.sec[id]));
  // events
  $('#plate').addEventListener('click', e => { const g = e.target.closest('[data-id]'); if (g && g.getAttribute('data-id')) select(g.getAttribute('data-id')); else select(null); });
  $('#modeFixed').onclick = () => setMode('fixed');
  $('#modeFan').onclick = () => setMode('fan');
  $('#presetSel').onchange = e => { if (e.target.value) loadPreset(e.target.value); e.target.value = ''; };
  $('#undoBtn').onclick = undo; $('#redoBtn').onclick = redo;
  $('#resetBtn').onclick = () => { pushUndo(); const v = App.st.view; App.st = presetA(); App.st.view = v; App.pins = {}; afterStructural(); toast('Reset to the properly sized baseline (preset A). Undo is available.'); };
  $('#chkReturn').onchange = e => commit(s => s.view.returnLayer = e.target.checked, { undo: false });
  $('#chkDims').onchange = e => commit(s => s.view.dims = e.target.checked, { undo: false });
  $('#chkLabels').onchange = e => commit(s => s.view.labels = e.target.checked, { undo: false });
  $('#exportBtn').onclick = exportJSON;
  $('#importBtn').onclick = () => $('#importFile').click();
  $('#importFile').onchange = e => { if (e.target.files[0]) importJSON(e.target.files[0]); e.target.value = ''; };
  $('#printBtn').onclick = () => window.print();
  if (window.ARTIFACT_BUILD) { $('#printBtn').hidden = true; $('#exportBtn').textContent = 'Copy JSON'; $('#exportBtn').title = 'Copy the configuration as JSON'; }
  $('#animPause').onclick = () => { PS.paused = !PS.paused; $('#animPause').textContent = PS.paused ? '▶ Resume' : '❚❚ Pause'; document.body.classList.toggle('paused', PS.paused); };
  $('#animSlow').onclick = () => { PS.scale = PS.scale === 1 ? 0.25 : 1; $('#animSlow').classList.toggle('on', PS.scale < 1); };
  $('#animReset').onclick = () => { prewarm(6); };
  $('#budgetSel').onchange = () => renderBudget(App.st, App.res);
  $('#profileSel').onchange = () => renderProfile(App.st, App.res);
  $$('.tab').forEach(b => b.onclick = () => activateTab(b.dataset.tab));
  document.addEventListener('click', e => { const b = e.target.closest('[data-act]'); if (b) { e.preventDefault(); act(b.dataset.act, b); } const s = e.target.closest('[data-sel]'); if (s) select(s.dataset.sel); });
  bindControls(document.body);
  document.addEventListener('keydown', e => {
    const typing = /INPUT|TEXTAREA|SELECT/.test(document.activeElement.tagName);
    if ((e.ctrlKey || e.metaKey) && e.key.toLowerCase() === 'z' && !typing) { e.preventDefault(); e.shiftKey ? redo() : undo(); }
    else if (e.key === ' ' && !typing) { e.preventDefault(); $('#animPause').click(); }
    else if (e.key === 'Escape') select(null);
  });
  recompute();
  buildInspector();
  activateTab(App.tab);
  updateUndoBtns();
  prewarm(30);
  requestAnimationFrame(t => { lastT = t; loop(t); });
  setTimeout(() => runAllTests(true), 400);
}
/* =====================================================================
   SECTION 9 — EDUCATIONAL CONTENT: fittings laboratory, lessons,
   register laboratory, sizing methods, design & construction, assumptions
   ===================================================================== */

/* ---------- technical cutaways of fittings ---------- */
function fittingCutaway(type, o = {}) {
  const W = 340, H = 170;
  const wall = (d, w = 1.4) => `<path d="${d}" fill="none" stroke="#1f1d1a" stroke-width="${w}"/>`;
  const fill = d => `<path d="${d}" fill="#f2ede3" stroke="none"/>`;
  const st = (d, cls = '') => `<path class="stream ${cls}" d="${d}"/>`;
  const ed = d => `<path class="eddy" d="${d}"/>`;
  const lbl = (x, y, t, a = 'start') => `<text x="${x}" y="${y}" font-size="9.5" text-anchor="${a}" fill="#47433c">${t}</text>`;
  const arrow = (x, y, dx, dy) => `<line x1="${x}" y1="${y}" x2="${x + dx}" y2="${y + dy}" stroke="#4c6f93" stroke-width="1.2" marker-end="url(#arrB2)"/>`;
  let s = `<defs><marker id="arrB2" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,1.5 L10,5 L0,8.5 z" fill="#4c6f93"/></marker></defs>`;
  s += `<text x="10" y="14" font-size="9" fill="#7d776c" style="letter-spacing:.12em">CUTAWAY · ${esc((FITTINGS[type] || { name: type }).name.toUpperCase())}</text>`;
  switch (type) {
    case 'straightRect': case 'straightRound': {
      s += fill('M20,62 H320 V112 H20 Z') + wall('M20,62 H320 M20,112 H320');
      if (type === 'straightRound') s += `<ellipse cx="320" cy="87" rx="8" ry="25" fill="#e4ebf1" stroke="#1f1d1a"/>`;
      [72, 82, 92, 102].forEach(y => s += st(`M24,${y} H312`));
      s += lbl(20, 132, 'Friction acts along the whole wall surface: ΔP = f·(L/Dh)·Pv') + lbl(20, 146, 'Longer duct → proportionally more loss. Smaller Dh → more loss per foot.');
      break; }
    case 'reducer': case 'rectToRound': {
      s += fill('M20,45 H140 L200,67 H320 V107 H200 L140,129 H20 Z') + wall('M20,45 H140 L200,67 H320 M20,129 H140 L200,107 H320');
      if (type === 'rectToRound') s += `<rect x="16" y="45" width="8" height="84" fill="#ece5d7" stroke="#1f1d1a"/><ellipse cx="320" cy="87" rx="6" ry="20" fill="#e4ebf1" stroke="#1f1d1a"/>` + lbl(26, 40, 'rectangular') + lbl(318, 60, 'round', 'end');
      [55, 71, 87, 103, 119].forEach((y, i) => { const y2 = 87 + (y - 87) * 0.45; s += st(`M24,${y} H135 C165,${y} 170,${y2} 205,${y2} H312`, i === 2 ? '' : ''); });
      s += lbl(20, 150, 'Air accelerates through the taper; a gentle angle keeps losses small.');
      break; }
    case 'plenumExit': {
      s += fill('M20,22 H140 V67 H320 V107 H140 V152 H20 Z') + wall('M20,22 H140 V67 H320 M20,152 H140 V107 H320');
      [40, 65, 87, 109, 134].forEach(y => s += st(`M28,${y} C110,${y} 120,${87 + (y - 87) * 0.35} 160,${87 + (y - 87) * 0.32} H312`));
      s += ed('M150,71 c8,-4 18,-2 20,4 c-2,5 -12,6 -18,2') + ed('M150,103 c8,4 18,2 20,-4 c-2,-5 -12,-6 -18,-2');
      s += lbl(150, 140, 'vena contracta: the jet necks down,') + lbl(150, 152, 'then re-expands — that mixing is the loss');
      break; }
    case 'elbowSmooth': case 'elbowMitered': case 'elbowVaned': {
      if (type === 'elbowSmooth') {
        s += fill('M20,105 H150 A55,55 0 0 0 205,50 V20 H245 V50 A95,95 0 0 1 150,145 H20 Z') + wall('M20,105 H150 A55,55 0 0 0 205,50 V20 M20,145 H150 A95,95 0 0 0 245,50 V20');
        [113, 125, 137].forEach((y, i) => { const r = 55 + (y - 105); s += st(`M24,${y} H150 A${r},${r} 0 0 0 ${150 + r},${50} V24`); });
        s += lbl(255, 110, 'R/D ≈ 1.5') + lbl(255, 124, 'flow stays attached');
      } else {
        s += fill('M20,105 H205 V20 H245 V145 H20 Z') + wall('M20,105 H205 V20 M20,145 H245 V20');
        s += `<line x1="205" y1="105" x2="245" y2="145" stroke="#47433c" stroke-width=".9"/>`;
        if (type === 'elbowVaned') {
          for (let k = 1; k < 6; k++) { const t = k / 6, x = 205 + 40 * t, y = 105 + 40 * t; s += `<path d="M${x - 9},${y} Q${x},${y} ${x},${y - 9}" fill="none" stroke="#1f1d1a" stroke-width="1.2"/>`; }
          [113, 125, 137].forEach(y => { const x = 205 + (y - 105); s += st(`M24,${y} H${x - 6} Q${x},${y} ${x},${y - 6} V24`); });
          s += lbl(255, 110, 'vanes guide the turn');
        } else {
          [113, 125, 137].forEach(y => { const x = 205 + (y - 105) * 0.7; s += st(`M24,${y} H${x} Q${x + 30},${y} ${x + 28},${y - 30} V24`); });
          s += ed('M212,88 c-6,-8 -2,-20 6,-20 c6,2 6,12 -2,16') + ed('M230,140 c6,-2 10,-8 6,-12');
          s += lbl(255, 110, 'separation at the inside') + lbl(255, 124, 'corner — a recirculating') + lbl(255, 138, 'eddy blocks part of the duct');
        }
      }
      break; }
    case 'tapStraight': case 'tapConical': case 'tap45': case 'runThrough': case 'wye': {
      if (type === 'wye') {
        s += fill('M20,95 H150 L215,30 L243,58 L195,105 H320 V140 H20 Z') + wall('M20,95 H150 L215,30 M20,140 H320 M243,58 L195,105 H320');
        s += st('M24,105 H150 L210,45') + st('M24,118 H160 L222,56') + st('M24,130 H312') + st('M24,122 H312');
        s += lbl(250, 40, '45° branch: a gentler split');
        break;
      }
      const x0 = 160, x1 = 200;
      const flare = type === 'tapConical' ? 10 : 0, shoe = type === 'tap45' ? 26 : 0;
      s += fill(`M20,100 H${x0 - flare - shoe} L${x0},${100 - (flare ? 16 : shoe ? 26 : 0)} V18 H${x1} V${100 - (flare ? 16 : 0)} L${x1 + flare},100 H320 V145 H20 Z`);
      s += wall(`M20,100 H${x0 - flare - shoe} L${x0},${100 - (flare ? 16 : shoe ? 26 : 0)} V18 M${x1},18 V${100 - (flare ? 16 : 0)} L${x1 + flare},100 H320 M20,145 H320`);
      const main = type === 'runThrough' ? '' : 'slow';
      [118, 128, 138].forEach(y => s += st(`M24,${y} H312`, main));
      s += st(`M24,108 H${x0 - 20} Q${x0 + 10},108 ${x0 + 12},80 V22`) + st(`M24,113 H${x0 - 10} Q${x0 + 24},113 ${x0 + 26},80 V22`);
      if (type === 'tapStraight') s += ed(`M${x0 + 3},92 c6,-3 9,-10 3,-16`) + lbl(215, 40, 'sharp edge: flow separates') + lbl(215, 52, 'on the upstream side');
      if (type === 'tapConical') s += lbl(215, 40, 'flared collar eases') + lbl(215, 52, 'the turn into the branch');
      if (type === 'tap45') s += lbl(215, 40, 'angled “shoe” scoops') + lbl(215, 52, 'air into the branch');
      if (type === 'runThrough') s += lbl(215, 40, 'the straight-through path') + lbl(215, 52, 'also loses a little');
      s += lbl(20, 162, 'Branch and main losses depend on the flow split; K here is a single illustrative value.');
      break; }
    case 'damper': {
      const a = (o.angle ?? 30) * Math.PI / 180;
      s += fill('M20,55 H320 V120 H20 Z') + wall('M20,55 H320 M20,120 H320');
      const cx = 160, cy = 87.5, L = 31;
      s += `<line x1="${cx - L * Math.sin(a)}" y1="${cy - L * Math.cos(a)}" x2="${cx + L * Math.sin(a)}" y2="${cy + L * Math.cos(a)}" stroke="#ad543a" stroke-width="3"/><circle cx="${cx}" cy="${cy}" r="3" fill="#1f1d1a"/>`;
      const gap = Math.max(2, 32 * Math.cos(a));
      [62, 75, 100, 113].forEach(y => { const yy = y < cy ? cy - gap * 0.8 + (y - 62) * 0.2 : cy + gap * 0.8 - (113 - y) * 0.2; s += st(`M24,${y} C110,${y} 130,${yy} ${cx},${yy} C190,${yy} 210,${y} 312,${y}`, o.angle > 45 ? 'fast' : ''); });
      if ((o.angle ?? 30) > 10) s += ed(`M185,${cy - 8} c10,-6 18,2 12,10 c-6,6 -14,0 -10,-6`) + ed(`M188,${cy + 10} c10,6 18,-2 12,-10`);
      s += lbl(20, 140, `Blade at ${f0(o.angle ?? 30)}° → K ≈ ${f2(damperK(o.angle ?? 30))}. Throttling converts pressure into`) + lbl(20, 153, 'turbulence (and sound) on purpose: that is how a damper balances.');
      break; }
    case 'boot': {
      s += fill('M20,40 H170 L200,60 V100 H260 V120 H120 V100 H160 V70 L150,64 H20 Z');
      s += wall('M20,40 H170 L200,60 V100 M20,64 H150 L160,70 V100') + `<rect x="118" y="100" width="144" height="10" fill="#fbf9f4" stroke="#1f1d1a"/>`;
      for (let x = 126; x < 260; x += 9) s += `<line x1="${x}" y1="101" x2="${x - 4}" y2="109" stroke="#7d776c" stroke-width=".7"/>`;
      [47, 52, 57].forEach((y, i) => s += st(`M24,${y} H150 Q${175 + i * 6},${y} ${178 + i * 6},90 Q${180 + i * 8},${125 + i * 3} ${150 + i * 30},${150}`));
      s += lbl(205, 70, 'boot: turn + expansion') + lbl(20, 160, 'Ceiling line') + `<line x1="20" y1="110" x2="320" y2="110" stroke="#a69f92" stroke-dasharray="4 3"/>`;
      break; }
    case 'register': {
      s += fill('M110,20 H230 V80 H110 Z') + wall('M110,20 V80 M230,20 V80') + `<rect x="100" y="80" width="140" height="12" fill="#fbf9f4" stroke="#1f1d1a"/>`;
      for (let x = 108; x < 236; x += 10) s += `<line x1="${x}" y1="81" x2="${x + (x < 170 ? -6 : 6)}" y2="91" stroke="#1f1d1a" stroke-width="1.1"/>`;
      s += st('M150,24 V80 Q140,110 60,140') + st('M170,24 V80 Q170,120 170,155') + st('M190,24 V80 Q200,110 280,140') + st('M140,24 V80 Q120,100 40,118') + st('M200,24 V80 Q220,100 300,118');
      s += lbl(250, 40, 'free area = gaps') + lbl(250, 52, 'between louvers') + lbl(20, 160, 'Throw and spread are qualitative here: they need manufacturer data.');
      break; }
    default: s += lbl(20, 80, 'No cutaway for this item.');
  }
  return `<svg viewBox="0 0 ${W} ${H}" aria-label="Cutaway illustration">${s}</svg>`;
}

/* ---------- Lessons ---------- */
const PREDICT_NOTE = 'Predict first — then change the control and watch.';
const LESSONS = [
  { id: 1, title: 'What is CFM?', blurb: 'Volume of air per minute, and where room targets come from.',
    q: 'A room’s supply target is a volume of air per minute. If the blower slows to 80 % speed, what happens to the total airflow of this fixed duct system?',
    opts: ['Almost nothing — the ducts set the airflow', 'It falls to roughly 80 %', 'It falls to roughly 64 % (0.8²)'], ans: 1,
    why: 'For a duct system whose resistance rises with the square of flow, the fan laws make airflow scale about linearly with speed, and pressure with speed squared.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fan'; s.fan.type = 'psc'; s.fan.speed = 100; }, sel: 'ROOM.B1',
    controls: [['Fan speed', 'fan.speed', LIMITS.speed, 1, '% of curve speed'], ['Room 1 target', 'sec.B1.target', LIMITS.target, 5, 'CFM']],
    explain: (r, st) => { const R = r.rooms.B1, vol = 20 * 16 * 9; return `<p>Room 1 (≈20 × 16 × 9 ft = ${f0(vol)} ft³) receives <b>${f0(R.Q)} CFM</b>: its whole volume of air is replaced every <b>${f1(vol / Math.max(R.Q, 1))} minutes</b> (${f1(R.Q * 60 / vol)} air changes per hour).</p><p>CFM is not an arbitrary number. A heat-load calculation (e.g. ACCA Manual J) tells you how many Btu/h a room gains or loses; the supply air carries that heat. For standard air, sensible heat = 1.08 × CFM × ΔT. At a 20 °F supply-to-room difference, ${f0(R.Q)} CFM carries ≈ <b>${f0(1.08 * R.Q * 20)} Btu/h</b>.</p><p>Total system airflow right now: <b>${f0(r.total)} CFM</b> at ${f0(st.fan.speed)} % speed.</p>`; },
    math: (r, st) => `<div class="eqblock">Q [CFM] = volume per minute<br>ACH = Q × 60 / room volume = ${f0(r.rooms.B1.Q)}×60/2880 = ${f1(r.rooms.B1.Q * 60 / 2880)} h⁻¹<br>q<sub>sensible</sub> = 1.08 × Q × ΔT <span class="c">(1.08 = 0.075 lb/ft³ × 60 min/h × 0.24 Btu/lb·°F)</span><br>Fan laws: Q ∝ n, P ∝ n² → P(Q,n) = n²·P₀(Q/n)</div>` },
  { id: 2, title: 'What is velocity?', blurb: 'The same CFM in different duct sizes.',
    q: 'T1 carries 1,000 CFM in a 16 × 8-inch duct (≈1,125 FPM). The duct is enlarged to 20 × 10 inches and the flow is held at 1,000 CFM. The velocity…',
    opts: ['stays at 1,125 FPM — same air, same speed', 'drops to about 720 FPM', 'rises, because the duct is bigger'], ans: 1,
    why: 'Q = A × V. With Q fixed, V = Q/A. The area grows from 0.889 to 1.389 ft² (×1.56), so velocity falls by the same factor: 1,125 → 720 FPM.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fixed'; s.fixed.split = 'network'; s.fixed.total = 1000; s.sec.T1.w = 16; s.sec.T1.h = 8; App.pins.T1 = { shape: 'rect', w: 16, h: 8, A: U.areaRect(16, 8), label: '16×8' }; }, sel: 'T1',
    controls: [['T1 width', 'sec.T1.w', LIMITS.w, 1, 'in'], ['T1 height', 'sec.T1.h', LIMITS.h, 1, 'in']],
    explain: (r, st) => { const E = r.edges.T1; return `<p>Now: <b>${E.g.label}</b>, A = ${f3(E.A)} ft², V = <b>${f0(E.V)} FPM</b> for ${f0(E.Q)} CFM. The pinned reference 16 × 8 runs at ${f0(E.Q / U.areaRect(16, 8))} FPM.</p><p>Watch the particles in T1: same number crossing per second, but they travel slower in a larger duct. The cross-section inset shows the areas to scale.</p>`; },
    math: (r) => { const E = r.edges.T1; return `<div class="eqblock">A₁ = 16×8/144 = 0.889 ft² → V₁ = 1000/0.889 = <b>1,125 FPM</b><br>A₂ = 20×10/144 = 1.389 ft² → V₂ = 1000/1.389 = <b>720 FPM</b><br>Now: A = ${f3(E.A)} ft² → V = ${f0(E.Q)}/${f3(E.A)} = <b>${f0(E.V)} FPM</b><br><span class="c">Round: A = π(D/12)²/4. A 10″ round at 1,000 CFM: 0.545 ft² → 1,833 FPM.</span></div>`; } },
  { id: 3, title: 'Why duct size matters', blurb: 'Smaller duct, faster air, much more friction.',
    q: 'At a fixed 1,000 CFM, T1 shrinks from 20 × 8 to 14 × 8 inches (area −30 %, velocity +43 %). Its friction rate per 100 ft rises by about…',
    opts: ['1.4× — in proportion to velocity', '2× or more', 'it falls, because there is less wall'], ans: 1,
    why: 'Friction scales roughly with V² (velocity pressure) and inversely with hydraulic diameter. Both work against you: +43 % velocity and a smaller Dh more than double the friction rate.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fixed'; s.fixed.split = 'network'; s.fixed.total = 1000; App.pins.T1 = { shape: 'rect', w: 20, h: 8, A: U.areaRect(20, 8), label: '20×8' }; }, sel: 'T1',
    controls: [['T1 width', 'sec.T1.w', LIMITS.w, 1, 'in'], ['T1 length', 'sec.T1.L', LIMITS.L, 1, 'ft']],
    explain: (r, st) => { const E = r.edges.T1, ref = ductFriction(E.Q, ductGeom({ shape: 'rect', w: 20, h: 8 }), 100, ROUGHNESS.galv, 1, st.friction); return `<p>${E.g.label}: <b>${f0(E.V)} FPM</b>, friction <b>${f3(E.fr100)} in./100 ft</b> — that is <b>${f2(E.fr100 / ref.fr)}×</b> the 20 × 8 value (${f3(ref.fr)}). Over ${f0(E.L)} ft, straight friction is ${f3(E.friction)} in.</p><p>Mode A tells you the pressure required: <b>${f3(r.Preq)} in.</b> at the blower versus ${f3(r.Pcap)} available. ${r.exceeds ? '<b style="color:#ad543a">The blower cannot do it</b> — switch to Mode B to see the airflow it would actually deliver.' : 'Switch to Mode B to see how a real fixed-speed blower responds: airflow falls rather than pressure rising without limit.'}</p>`; },
    math: (r) => { const E = r.edges.T1; return `<div class="eqblock">ΔP<sub>friction</sub> = f · (L/Dh) · (V/4005)²<br>Dh = 2wh/(w+h) = ${f2(E.g.Dh)} in<br>(V/4005)² = (${f0(E.V)}/4005)² = ${f3(E.Pv)} in.<br>rate = ${E.f.toFixed(4)} × 100/${f3(E.g.Dh / 12)} × ${f3(E.Pv)} = <b>${f3(E.fr100)} in./100 ft</b></div>`; } },
  { id: 4, title: 'Understanding static pressure', blurb: 'Static, velocity and total pressure — and static regain.',
    q: 'Moving downstream along a supply duct with no fan in between, can the static pressure ever go up?',
    opts: ['No — pressure always falls in the direction of flow', 'Yes — where the air slows, static can rise even as total pressure falls', 'Only if the duct leaks'], ans: 1,
    why: 'Total pressure = static + velocity pressure. Losses always reduce total pressure. But where velocity drops (an expansion, or after a takeoff removes air), velocity pressure converts back to static pressure: static regain.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fan'; s.sec.T2.w = 20; s.sec.T3.w = 20; }, sel: 'PLENUM',
    controls: [['Filter ΔP', 'ahu.filterDP', LIMITS.filterDP, 0.01, 'in. at 1,000 CFM'], ['T2 width', 'sec.T2.w', LIMITS.w, 1, 'in']],
    explain: (r, st) => `<p>Fig. 7 plots the grade line along the critical path. The <b>solid</b> line is total pressure: it only steps down. The <b>dashed</b> static line sits below it by the velocity pressure (blue band). In this set-up the trunk stays full size after each takeoff, so velocity drops — look for the little “regain” arrows where static rises.</p><p>At the blower, ${f3(st.mode === 'fixed' ? r.Preq : r.Pfan)} in. of pressure is added. The supply static gauge on the plenum reads ${sgn(r.supplyStatic, 3)} in.${st.view.returnLayer ? `; the return gauge reads ${sgn(r.retStatic, 3)} in.` : ' (turn on the return layer to see the return gauge).'}</p>${pitotSVG(r)}`,
    math: (r) => `<div class="eqblock">P<sub>total</sub> = P<sub>static</sub> + P<sub>velocity</sub><br>P<sub>velocity</sub> = ρV²/2 = (V/4005)² in. w.g. (standard air)<br>T1: ${f0(r.edges.T1.V)} FPM → Pv ${f3(r.edges.T1.Pv)}; T2: ${f0(r.edges.T2.V)} FPM → Pv ${f3(r.edges.T2.Pv)}<br>regain potential at N1 = ${f3(r.edges.T1.Pv)} − ${f3(r.edges.T2.Pv)} = <b>${f3(r.edges.T1.Pv - r.edges.T2.Pv)} in.</b> (minus losses)</div>` },
  { id: 5, title: 'Designing a supply trunk', blurb: 'Why the trunk gets smaller after each takeoff.',
    q: 'After Room 1’s takeoff removes 300 CFM, the remaining 700 CFM could continue in a full-size 20 × 8 trunk. Its velocity would…',
    opts: ['stay the same as T1', 'fall by about 30 % — wasting space and metal', 'rise, because the air is “pushed” harder'], ans: 1,
    why: 'Less air in the same area means lower velocity. That is not harmful by itself, but it is space and metal that does no work. Reducing the trunk keeps velocity — and friction rate — roughly uniform.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fan'; s.view.labels = true; }, sel: 'T2',
    controls: [['T2 width', 'sec.T2.w', LIMITS.w, 1, 'in'], ['T3 width', 'sec.T3.w', LIMITS.w, 1, 'in']],
    explain: (r) => `<p>Trunk flow falls as each branch takes its share: <b>${f0(r.Q.T1)} → ${f0(r.Q.T2)} → ${f0(r.Q.T3)} CFM</b>. Velocities: ${f0(r.edges.T1.V)} / ${f0(r.edges.T2.V)} / ${f0(r.edges.T3.V)} FPM; friction rates ${f3(r.edges.T1.fr100)} / ${f3(r.edges.T2.fr100)} / ${f3(r.edges.T3.fr100)} in./100 ft.</p><p>A reasonable trunk keeps these in a similar band. Try making T3 as large as T1 — the velocity there collapses. Make it very small — friction climbs and Rooms 3–4 lose air.</p><div class="btnrow"><button class="tbtn" data-act="L5full">Keep full size (20×8 throughout)</button><button class="tbtn" data-act="L5step">Reduce in steps (20 → 16 → 12)</button><button class="tbtn" data-act="tab:methods">Static-regain sizing →</button></div>`,
    math: (r) => `<div class="eqblock">Continuity at each junction: Q<sub>T1</sub> = Q<sub>B1</sub> + Q<sub>T2</sub>; Q<sub>T2</sub> = Q<sub>B2</sub> + Q<sub>T3</sub><br>${f0(r.Q.T1)} = ${f0(r.Q.B1)} + ${f0(r.Q.T2)} · ${f0(r.Q.T2)} = ${f0(r.Q.B2)} + ${f0(r.Q.T3)}<br>Same velocity target V → A = Q/V shrinks in proportion to Q.</div>` },
  { id: 6, title: 'Branch takeoffs and balancing', blurb: 'Why branches don’t share equally — and what dampers do.',
    q: 'In this unbalanced system, you close Room 1’s damper part-way. What happens?',
    opts: ['Only Room 1 changes', 'Room 1 drops; the other rooms gain some air; total airflow falls slightly', 'Total airflow rises because Room 1 no longer “steals” it'], ans: 1,
    why: 'Every room path starts at the same plenum. Throttling one path raises system resistance, so the operating point moves up the fan curve (less total air) and the pressure at the takeoffs rises, pushing more air down the other branches.',
    setup: s => { Object.assign(s, PRESETS.find(p => p.id === 'E').make()); s.mode = 'fan'; s.view.labels = true; }, sel: 'B1.damper',
    controls: [['Room 1 damper', 'sec.B1.damper', LIMITS.damper, 1, '° closed'], ['Room 4 damper', 'sec.B4.damper', LIMITS.damper, 1, '° closed']],
    explain: (r, st) => `<p>Delivered vs target: ${TOPO.leaves.map(b => `${TOPO.room[b]} <b>${f0(r.rooms[b].Q)}</b>/${f0(r.rooms[b].target)}`).join(' · ')}. Total <b>${f0(r.total)} CFM</b>.</p><p>Air divides so that <i>every path from the plenum to a room uses up the same pressure</i> (${f3(r.pP)} in. here). A short, low-resistance path must carry more air before its losses reach that value. A damper adds resistance to that path only.</p><p><b>The cost of throttling:</b> damper loss is pressure the blower makes and then throws away (now ${f3(TOPO.leaves.reduce((a, b) => a + r.rooms[b].damperLoss * r.rooms[b].Q, 0) / r.total)} in. flow-weighted). Heavily throttled dampers can whistle, and every bit of added resistance lowers total airflow on a fixed-speed blower.</p><div class="btnrow"><button class="tbtn" data-act="autobal">Balance (illustrative routine)</button><button class="tbtn" data-act="openall">Open all dampers</button></div>`,
    math: (r) => `<div class="eqblock">For each room b: p<sub>plenum</sub> = Σ<sub>path b</sub> ΔP<sub>e</sub>(Q<sub>e</sub>)<br>ΔP<sub>e</sub> = (f·L/D + ΣK + K<sub>damper</sub>(θ))·(Q<sub>e</sub>/(4005·A))²<br>Unknowns q₁…q₄, p<sub>plenum</sub>; Newton–Raphson; trunk flows = sums ⇒ continuity exact.<br>Paths now: ${TOPO.leaves.map(b => f3(r.rooms[b].pathLoss)).join(' = ')} in.</div>` },
  { id: 7, title: 'Duct fittings and friction', blurb: 'Short vs long, straight vs elbowed, rigid vs flex.',
    q: 'On the Room 4 branch (8-inch round), which costs more pressure: 10 more feet of straight duct, or one sharp mitered elbow?',
    opts: ['10 ft of straight duct', 'One sharp mitered elbow', 'They are about the same'], ans: 1,
    why: 'Equivalent length L_eq = K·D/f. For an 8-inch duct with f ≈ 0.02 and K ≈ 1.2, one sharp elbow “costs” roughly 40 ft of straight duct.',
    setup: s => { Object.assign(s, presetA()); s.mode = 'fan'; }, sel: 'B4',
    controls: [['Room 4 branch length', 'sec.B4.L', LIMITS.L, 1, 'ft']],
    explain: (r, st) => { const E = r.edges.B4, Lm = FITTINGS.elbowMitered.K * (E.g.Dh / 12) / E.f; return `<p>Room 4 branch: ${f0(E.Q)} CFM at ${f0(E.V)} FPM, friction ${f3(E.fr100)} in./100 ft → 10 ft of straight duct costs <b>${f3(E.fr100 / 10)} in.</b> One sharp mitered elbow (K 1.2) costs <b>${f3(1.2 * E.Pv)} in.</b>, an equivalent length of <b>${f0(Lm)} ft</b>.</p><div class="btnrow"><button class="tbtn" data-act="L7elbow">Add a sharp elbow to B4</button><button class="tbtn" data-act="L7flex">Toggle B4 rigid ↔ flex</button><button class="tbtn" data-act="L7sag">Cycle flex installation quality</button></div><p>Material now: <b>${st.sec.B4.mat === 'flex' ? 'flex — ' + FLEX_INSTALL[st.sec.B4.flex].label : 'galvanized steel'}</b>. Room 4 receives ${f0(r.rooms.B4.Q)} CFM.</p>`; },
    math: (r) => { const E = r.edges.B4; return `<div class="eqblock">L<sub>eq</sub> = K·Dh/f = 1.2 × ${f3(E.g.Dh / 12)} / ${E.f.toFixed(4)} = <b>${f0(1.2 * (E.g.Dh / 12) / E.f)} ft</b><br>Flex: ε = 0.003 ft (vs 0.0003 for metal) and an illustrative installation multiplier (×1.0 / ×1.6 / ×3.0)</div>`; } },
  { id: 8, title: 'The entire system', blurb: 'Fix a tangled, unbalanced system.',
    q: 'This system has an undersized first trunk, sharp elbows, sagging flex, a loaded filter and a reduced fan speed. Which single change do you expect to help total airflow the most?',
    opts: ['Opening every damper fully', 'Fixing the undersized trunk', 'Replacing the loaded filter', 'It depends — read Fig. 6 to see where the pressure goes'], ans: 3,
    why: 'There is no universal answer: the pressure budget (Fig. 6) shows which components consume the most of the blower’s pressure. Attack the largest consumers first.',
    setup: s => { Object.assign(s, PRESETS.find(p => p.id === 'L8').make()); s.view.labels = true; }, sel: 'T1', controls: [],
    explain: (r, st) => {
      const rooms = TOPO.leaves.every(b => Math.abs(r.rooms[b].pct) <= 10);
      const total = r.total >= 950;
      const curve = !r.warnings.some(w => /beyond/.test(w.text)) && !(st.mode === 'fixed' && r.exceeds);
      const vel = TOPO.edges.every(e => r.edges[e].V <= st.thresholds.duct * (e[0] === 'T' ? 1.25 : 1));
      const damp = TOPO.leaves.every(b => st.sec[b].damper <= 55);
      const fanmode = st.mode === 'fan';
      const all = rooms && total && curve && vel && damp && fanmode;
      if (all) App.lessonDone[8] = true;
      return `<ul class="score"><li class="${fanmode ? 'ok' : ''}">Evaluated in Mode B (a real blower decides the flow)</li><li class="${rooms ? 'ok' : ''}">Every room within ±10 % of target (${TOPO.leaves.map(b => sgn(r.rooms[b].pct, 0) + '%').join(', ')})</li><li class="${total ? 'ok' : ''}">Total ≥ 950 CFM (now ${f0(r.total)})</li><li class="${curve ? 'ok' : ''}">Operating point within the illustrated fan curve</li><li class="${vel ? 'ok' : ''}">No section above your velocity threshold (${st.thresholds.duct} FPM branches, ${f0(st.thresholds.duct * 1.25)} trunk)</li><li class="${damp ? 'ok' : ''}">No damper throttled beyond 55°</li></ul>${all ? '<p><b style="color:#5f7444">Solved.</b> The system now delivers its design airflow within the blower’s capability. Compare Fig. 6 with where you started.</p>' : '<p>Hints: read Fig. 6 for the path with the largest losses; click components to resize them; replace sharp elbows; straighten the flex; restore fan speed; then balance.</p>'}<div class="btnrow"><button class="tbtn" data-act="autobal">Balance (illustrative routine)</button></div>`;
    },
    math: (r) => `<div class="eqblock">Operating point: P<sub>fan</sub>(Q) = ΔP<sub>filter</sub> + ΔP<sub>coil</sub> + ΔP<sub>return</sub> + p<sub>plenum</sub><br>${f3(r.Pfan)} = ${f3(r.filterOut)} + ${f3(r.coilOut)} + ${f3(r.ret)} + ${f3(r.pP)} at Q = ${f0(r.total)} CFM</div>` }
];

function pitotSVG(r) {
  const E = r.edges.T1;
  return `<div class="inset"><svg viewBox="0 0 340 130"><text x="10" y="14" font-size="9" fill="#7d776c" style="letter-spacing:.12em">MEASURING PRESSURE IN T1 — PITOT-STATIC IDEA</text>
    <path d="M20,40 H320 M20,90 H320" stroke="#1f1d1a" stroke-width="1.4"/><rect x="20" y="40" width="300" height="50" fill="#f2ede3"/>
    ${[52, 65, 78].map(y => `<path class="stream" d="M24,${y} H312"/>`).join('')}
    <path d="M110,40 V20" stroke="#47433c" stroke-width="2"/><text x="96" y="16" font-size="9" fill="#47433c">static tap</text>
    <path d="M220,20 V65 H190" fill="none" stroke="#47433c" stroke-width="2"/><text x="226" y="16" font-size="9" fill="#47433c">total (facing the flow)</text>
    <text x="20" y="108" font-size="10" fill="#1f1d1a" class="tnum">static ${f3(E.sUp)} + velocity ${f3(E.Pv)} = total ${f3(E.pUp)} in. (T1 inlet)</text>
    <text x="20" y="122" font-size="9" fill="#7d776c">The difference between the two tubes is the velocity pressure — that is how airflow is measured.</text></svg></div>`;
}

const LESSON_ACTS = {
  lopen: el => { App.lesson = +el.dataset.l; App.lessonPick[App.lesson] = undefined; renderLessons(true); $('#panels').scrollTop = 0; },
  lback: () => { App.lesson = null; renderLessons(true); },
  lsetup: () => { const L = LESSONS.find(x => x.id === App.lesson); pushUndo(); const v = clone(App.st.view); App.pins = {}; const s = defaultState(); L.setup(s); App.st = s; if (L.id !== 8 && L.id !== 6 && L.id !== 5) App.st.view = Object.assign(v, { labels: App.st.view.labels || v.labels }); afterStructural(); select(L.sel); activateTab('lessons'); toast('Experiment set up for Lesson ' + L.id + '.'); },
  lpick: el => { App.lessonPick[App.lesson] = +el.dataset.i; renderLessons(true); },
  L5full: () => commit(s => { s.sec.T2.w = s.sec.T1.w; s.sec.T3.w = s.sec.T1.w; s.sec.T2.h = s.sec.T1.h; s.sec.T3.h = s.sec.T1.h; }, { structural: true }),
  L5step: () => commit(s => { s.sec.T1.w = 20; s.sec.T2.w = 16; s.sec.T3.w = 12; s.sec.T1.h = s.sec.T2.h = s.sec.T3.h = 8; }, { structural: true }),
  L7elbow: () => commit(s => { if (s.sec.B4.elbows.length < 9) s.sec.B4.elbows.push(fitting('elbowMitered')); }, { structural: true }),
  L7flex: () => commit(s => { s.sec.B4.mat = s.sec.B4.mat === 'flex' ? 'galv' : 'flex'; }, { structural: true }),
  L7sag: () => commit(s => { const k = Object.keys(FLEX_INSTALL); s.sec.B4.mat = 'flex'; s.sec.B4.flex = k[(k.indexOf(s.sec.B4.flex) + 1) % k.length]; }, { structural: true })
};

function renderLessons(force) {
  const p = $('#p-lessons'), r = App.res, st = App.st;
  if (!App.lesson) {
    if (!force && p.dataset.view === 'list') return;
    p.dataset.view = 'list';
    p.innerHTML = `<h2>Guided experiments</h2><p class="lede">Eight short lessons. Each asks you to predict, sets up the drawing, gives you one or two controls, and explains what the calculation shows.</p>
      <ul class="lesson-list">${LESSONS.map(L => `<li data-act="lopen" data-l="${L.id}" class="${App.lessonDone[L.id] ? 'done' : ''}"><span class="ln">${L.id}</span><div><h4>${L.title}</h4><p>${L.blurb}</p></div></li>`).join('')}</ul>
      <p class="note">Lessons change the model like any other control; Undo returns you to where you were.</p>`;
    return;
  }
  const L = LESSONS.find(x => x.id === App.lesson);
  const pick = App.lessonPick[L.id];
  if (force || p.dataset.view !== 'l' + L.id) {
    p.dataset.view = 'l' + L.id;
    p.innerHTML = `<div class="btnrow"><button class="tbtn" data-act="lback">← All lessons</button></div>
      <div class="cap">Lesson ${L.id} of ${LESSONS.length}</div><h2>${L.title}</h2>
      <div class="qcard">${L.q}</div>
      <div class="step">1 · Predict what happens</div><div class="predict">${L.opts.map((o, i) => `<button data-act="lpick" data-i="${i}" class="${pick === undefined ? '' : i === L.ans ? 'right' : i === pick ? 'wrong' : ''}">${o}</button>`).join('')}</div>
      ${pick !== undefined ? `<p>${pick === L.ans ? '<b style="color:#5f7444">Yes.</b> ' : '<b style="color:#ad543a">Not quite.</b> '}${L.why}</p>` : `<p class="note" style="border:0">${PREDICT_NOTE}</p>`}
      <div class="step">2 · Set up the experiment</div><div class="btnrow"><button class="tbtn on" data-act="lsetup">Set up recommended configuration</button></div>
      ${L.controls.length ? `<div class="step">3 · Change it</div>${L.controls.map(c => ctlRange(c[0], c[1], c[2], c[3], c[4])).join('')}` : ''}
      <div class="step">${L.controls.length ? 4 : 3} · What the model shows</div><div id="lessonLive"></div>
      <details><summary>Show the mathematics</summary><div id="lessonMath"></div></details>`;
    syncControls(p);
  }
  if (r) { const live = $('#lessonLive'), m = $('#lessonMath'); if (live) live.innerHTML = L.explain(r, st); if (m) m.innerHTML = L.math(r, st); }
}

/* ---------- Fittings laboratory ---------- */
const LAB_LIST = ['straightRect', 'straightRound', 'reducer', 'rectToRound', 'plenumExit', 'elbowSmooth', 'elbowMitered', 'elbowVaned', 'tapStraight', 'tapConical', 'tap45', 'runThrough', 'wye', 'damper', 'boot', 'register'];
function renderFittingsLab(force) {
  const p = $('#p-fittings'), r = App.res, st = App.st; if (!r) return;
  const t = App.fittingLab, lib = FITTINGS[t];
  const bsel = App.labBranch || 'B4', E = r.edges[bsel];
  const D = E.g.Dh / 12, Pv = E.Pv;
  const cmp = ['elbowSmooth', 'elbowVaned', 'elbowMitered'].map(k => ({ k, K: FITTINGS[k].K, dp: FITTINGS[k].K * Pv, Leq: FITTINGS[k].K * D / E.f }));
  const max = Math.max(...cmp.map(c => c.dp));
  p.innerHTML = `<h2>Fittings laboratory</h2><p class="lede">Every fitting disturbs the flow. The loss is written as a multiple K of the local velocity pressure: ΔP = K·Pv.</p>
    <div class="ctl wide"><label>Fitting</label><select id="labSel">${LAB_LIST.map(k => `<option value="${k}" ${k === t ? 'selected' : ''}>${esc(FITTINGS[k].name)}</option>`).join('')}</select></div>
    <div class="inset">${fittingCutaway(t, { angle: st.sec[bsel].damper || 30 })}</div>
    <p>${esc(lib.note)} <span class="pill ill">illustrative</span> Library K = <b class="mono">${lib.K}</b>, referenced to ${esc(lib.ref)}.</p>
    <p class="note">To edit the K of a specific installed fitting, click it in the drawing (takeoff collars, dampers, elbows, reducers, boots, registers). The library values here are only defaults.</p>
    <h3>Sharp vs smooth: the same elbow, three ways</h3>
    <div class="ctl wide"><label>On branch</label><select id="labBranch">${TOPO.leaves.map(b => `<option value="${b}" ${b === bsel ? 'selected' : ''}>${b} — ${E && b === bsel ? E.g.label + ', ' + f0(E.Q) + ' CFM now' : TOPO.room[b]}</option>`).join('')}</select></div>
    <svg viewBox="0 0 320 96" style="width:100%">${cmp.map((c, i) => `<text x="0" y="${16 + i * 30}" font-size="10" fill="#1f1d1a" font-family="var(--cond)">${FITTINGS[c.k].name.replace(' (R/D ≈ 1.5)', '')}</text><rect x="0" y="${21 + i * 30}" width="${(c.dp / max * 150).toFixed(1)}" height="8" fill="${c.k === 'elbowMitered' ? '#ad543a' : c.k === 'elbowVaned' ? '#cf8a71' : '#7f9dbb'}"/><text x="${(c.dp / max * 150 + 5).toFixed(1)}" y="${29 + i * 30}" font-size="9.5" fill="#47433c" font-family="var(--mono)">${f3(c.dp)} in · Leq ${f0(c.Leq)} ft</text>`).join('')}</svg>
    <p class="note">Computed at ${bsel}’s current solved velocity (${f0(E.V)} FPM, Pv ${f3(Pv)} in.) and friction factor (${E.f.toFixed(4)}).</p>
    <h3>Equivalent length</h3>
    <p>Designers often express a fitting as the length of straight duct that would cause the same loss: <b>L<sub>eq</sub> = K·D/f</b>. Adding the equivalent lengths of all fittings on a path to its measured length gives the <i>total effective length</i> used in methods such as ACCA Manual D. Because f varies with velocity and size, an equivalent length is only “equivalent” near the conditions it was computed for.</p>
    <div class="eqblock">${bsel}: D = ${f3(D)} ft, f = ${E.f.toFixed(4)}<br>smooth elbow: 0.22 × ${f3(D)} / ${E.f.toFixed(4)} = <b>${f1(cmp[0].Leq)} ft</b><br>sharp mitered: 1.20 × ${f3(D)} / ${E.f.toFixed(4)} = <b>${f1(cmp[2].Leq)} ft</b></div>
    <p class="note">Fitting data in practice come from tested sources (the ASHRAE Duct Fitting Database, SMACNA references, manufacturer data, and ACCA Manual D equivalent-length tables). This laboratory uses its own illustrative K values and does not reproduce those tables.</p>`;
  $('#labSel').onchange = e => { App.fittingLab = e.target.value; renderFittingsLab(true); };
  $('#labBranch').onchange = e => { App.labBranch = e.target.value; renderFittingsLab(true); };
}

/* ---------- Register laboratory ---------- */
function renderRegisterLab(force) {
  const p = $('#p-register'), r = App.res, st = App.st; if (!r) return;
  const b = App.regRoom || (App.sel && /B\d/.test(App.sel) ? App.sel.match(/B\d/)[0] : 'B1');
  App.regRoom = b;
  const s = st.sec[b], R = r.rooms[b], E = r.edges[b];
  const face = U.areaRect(s.reg.w, s.reg.h), free = face * s.reg.free;
  const vFace = R.Q / face, vFree = R.Q / free;
  const hot = vFree > st.thresholds.freeArea;
  if (force || p.dataset.room !== b) {
    p.dataset.room = b;
    p.innerHTML = `<h2>The register and the room</h2><p class="lede">The duct’s job ends at the register. What the occupant feels depends on how the air leaves it.</p>
      <div class="ctl wide"><label>Room</label><select id="regRoom">${TOPO.leaves.map(x => `<option value="${x}" ${x === b ? 'selected' : ''}>${TOPO.room[x]} — ${TOPO.roomName[x]}</option>`).join('')}</select></div>
      <div class="inset"><svg id="regSvg" viewBox="0 0 340 200"></svg></div>
      ${ctlRange('Free-area ratio', `sec.${b}.reg.free`, LIMITS.free, 0.01, 'open area ÷ face area')}
      ${ctlRange('Register width', `sec.${b}.reg.w`, LIMITS.regW, 1, 'nominal, in')}
      ${ctlRange('Register height', `sec.${b}.reg.h`, LIMITS.regH, 1, 'nominal, in')}
      ${ctlRange('Register K', `sec.${b}.reg.K`, LIMITS.K, 0.05, 'on free-area velocity')}
      ${ctlRange('Caution threshold', 'thresholds.freeArea', LIMITS.threshold, 25, 'free-area FPM, your teaching aid')}
      <div id="regRes"></div>
      <h3>Four different velocities</h3>
      <ul><li><b>Duct velocity</b> — Q divided by the branch duct area.</li><li><b>Face (nominal) velocity</b> — Q divided by the register’s nominal width × height.</li><li><b>Free-area velocity</b> — Q divided by the open area between louvers. This is the jet velocity that drives throw and much of the noise.</li><li><b>Room air velocity</b> — what occupants feel, far lower, after the jet has spread and mixed.</li></ul>
      <p>Delivered airflow is not changed by the register’s free area at fixed flow — but the register’s resistance is part of the branch, so in Mode B a more restrictive register does take a little air away from its room.</p>
      <p class="note">Throw, spread, drop, pressure loss and sound ratings (NC) are product-specific and come from manufacturer performance tables. This laboratory deliberately shows throw only qualitatively and gives no noise rating; the caution threshold is yours to set and is not a code limit or standard.</p>`;
    $('#regRoom').onchange = e => { App.regRoom = e.target.value; renderRegisterLab(true); };
    syncControls(p);
  }
  $('#regRes').innerHTML = `<table class="kv"><tr><td>Delivered airflow</td><td class="n">${f0(R.Q)} CFM</td></tr><tr><td>Branch duct velocity (${E.g.label})</td><td class="n">${f0(E.V)} FPM</td></tr><tr><td>Face velocity (${s.reg.w}×${s.reg.h} = ${f3(face)} ft²)</td><td class="n">${f0(vFace)} FPM</td></tr><tr><td>Free-area velocity (${f3(free)} ft²)</td><td class="n" style="color:${hot ? '#ad543a' : 'inherit'}">${f0(vFree)} FPM</td></tr><tr><td>Register pressure drop</td><td class="n">${f3(R.regDP)} in.</td></tr></table>
    ${hot ? `<div class="warn bad">Free-area velocity is above your caution threshold. Higher jet velocity generally means more audible noise and longer throw (possible drafts). Check a real product’s performance table; a larger register or one with more free area lowers it.</div>` : `<div class="warn info">Free-area velocity is below your caution threshold. That is a teaching flag only — confirm with manufacturer data.</div>`}`;
  // drawing: ceiling section with boot, register and a qualitative jet
  const L = 60 + 140 * Math.min(1, Math.sqrt(vFree / 1400));
  const spread = 26 + 14 * (1 - s.reg.free);
  let g = `<text x="10" y="14" font-size="9" fill="#7d776c" style="letter-spacing:.12em">SECTION AT CEILING — ${TOPO.room[b].toUpperCase()} REGISTER</text>`;
  g += `<rect x="0" y="62" width="340" height="10" fill="url(#hatch)" stroke="#47433c" stroke-width=".6"/>`;
  g += `<path d="M30,30 H130 L150,40 V62 H210 V40 L190,30" fill="#f2ede3" stroke="#1f1d1a" stroke-width="1.2"/><path d="M30,46 H120 L135,52 V62" fill="none" stroke="#1f1d1a" stroke-width="1.2"/>`;
  const rw = Math.min(150, s.reg.w * 6.5);
  g += `<rect x="${180 - rw / 2}" y="72" width="${rw}" height="6" fill="#fbf9f4" stroke="${hot ? '#ad543a' : '#1f1d1a'}" stroke-width="1.2"/>`;
  for (let i = 1; i < 10; i++) g += `<line x1="${180 - rw / 2 + rw * i / 10}" y1="72" x2="${180 - rw / 2 + rw * i / 10 + (i < 5 ? -3 : 3)}" y2="78" stroke="#47433c" stroke-width=".8"/>`;
  [-1, 1].forEach(sg => { for (let k = 0; k < 3; k++) { const x0 = 180 + sg * rw * (0.15 + 0.12 * k); g += `<path class="stream ${vFree > 900 ? 'fast' : vFree < 450 ? 'slow' : ''}" d="M${x0},80 Q${x0 + sg * L * 0.4},${92 + k * 6} ${180 + sg * (rw / 2 + L * (0.9 - k * 0.15))},${100 + k * spread * 0.45}"/>`; } });
  g += `<text x="10" y="180" font-size="9" fill="#7d776c">Jet sketch is qualitative: it lengthens with free-area velocity.</text><text x="10" y="192" font-size="9" fill="#7d776c">No throw value is computed.</text>`;
  g += `<text x="250" y="40" font-size="9.5" fill="#47433c" class="tnum">${f0(vFree)} FPM free-area</text><text x="20" y="24" font-size="9.5" fill="#47433c" class="tnum">${f0(E.V)} FPM in duct</text>`;
  $('#regSvg').innerHTML = `<defs><pattern id="hatch2" width="5" height="5" patternUnits="userSpaceOnUse" patternTransform="rotate(45)"><line x1="0" y1="0" x2="0" y2="5" stroke="#9c9486" stroke-width=".6"/></pattern></defs>` + g.replace('url(#hatch)', 'url(#hatch2)');
}

/* ---------- Duct sizing methods ---------- */
App.mth = { fr: 0.08, vT: 900, vB: 650, h: 8 };
const METHOD_ACTS = {
  applyEF: () => {
    const m = App.mth, st = App.st;
    commit(s => {
      const des = designFlows(s);
      ['T1', 'T2', 'T3'].forEach(t => { s.sec[t].h = m.h; s.sec[t].w = Math.min(LIMITS.w[1], Math.max(LIMITS.w[0], Math.ceil(sizeRectForFriction(des[t], m.fr, m.h, s.friction) / 2) * 2)); });
      TOPO.leaves.forEach(b => { if (s.sec[b].shape === 'round') s.sec[b].d = Math.min(LIMITS.d[1], Math.max(LIMITS.d[0], Math.ceil(sizeRoundForFriction(des[b], m.fr, s.friction)))); else { s.sec[b].w = Math.min(LIMITS.w[1], Math.ceil(sizeRectForFriction(des[b], m.fr, s.sec[b].h, s.friction))); } });
    }, { structural: true });
    toast('Applied equal-friction sizes at ' + App.mth.fr + ' in./100 ft (rounded up to whole inches; trunk widths to 2-inch steps).', 5000);
  },
  applySR: () => {
    const sr = staticRegainTrunk(App.st, App.res);
    if (sr.some(x => !x.w)) { toast('Static regain has no solution for at least one section at this flow — the trunk is left unchanged.'); return; }
    commit(s => sr.forEach(x => s.sec[x.id].w = Math.min(LIMITS.w[1], Math.max(LIMITS.w[0], Math.round(x.w)))), { structural: true });
    toast('Trunk T2/T3 widths set so static pressure at each takeoff ≈ that at the previous one (rounded to whole inches).', 5000);
  }
};
function designFlows(st) {
  const d = {}; TOPO.edges.forEach(e => d[e] = TOPO.sub[e].reduce((a, b) => a + st.sec[b].target, 0)); return d;
}
function renderMethods(force) {
  const p = $('#p-methods'), r = App.res, st = App.st; if (!r) return;
  const m = App.mth, des = designFlows(st), fm = st.friction;
  const rows = TOPO.edges.map(e => {
    const s = st.sec[e];
    const dEF = sizeRoundForFriction(des[e], m.fr, fm);
    const hh = e[0] === 'T' ? m.h : (s.shape === 'rect' ? s.h : m.h);
    const wEF = sizeRectForFriction(des[e], m.fr, hh, fm);
    const vt = e[0] === 'T' ? m.vT : m.vB, Av = des[e] / vt;
    return { e, Q: des[e], cur: ductGeom(s).label, curV: des[e] / ductGeom(s).A, dEF, wEF, hh, dV: U.roundForArea(Av), wV: Av * 144 / hh };
  });
  // TEL & critical path
  const tel = TOPO.leaves.map(b => {
    let Lm = 0, Le = 0;
    TOPO.path[b].forEach(e => { const E = r.edges[e]; Lm += E.L; E.parts.forEach(pp => { if (pp.kind !== 'duct' && pp.type !== 'register' && pp.type !== 'damper') Le += pp.Leq; }); });
    return { b, Lm, Le, TEL: Lm + Le, loss: r.rooms[b].pathLoss - r.rooms[b].damperLoss };
  });
  const retTEL = st.ret.L + (r.retParts[2].dp > 0 ? st.ret.elbows * st.ret.elbowK * (ductGeom({ shape: 'rect', w: st.ret.w, h: st.ret.h }).Dh / 12) / Math.max(1e-4, ductFriction(r.total, ductGeom({ shape: 'rect', w: st.ret.w, h: st.ret.h }), 1, ROUGHNESS.galv, 1, fm).f) : 0);
  const crit = tel.reduce((a, b) => b.TEL > a.TEL ? b : a);
  const Qd = TOPO.leaves.reduce((a, b) => a + st.sec[b].target, 0);
  const M = compileModel(st);
  const fanAtD = M.fanP(Qd, st.fan.type === 'ecm' ? st.fan.ecmMax / 100 : st.fan.speed / 100);
  const regMax = Math.max(...TOPO.leaves.map(b => FITTINGS.register.K * U.vp(st.sec[b].target / regFreeArea(st.sec[b].reg)) * st.sec[b].reg.K / FITTINGS.register.K));
  const grille = r.retParts[0].dp * Math.pow(Qd / Math.max(r.total, 1), 2);
  const ASP = fanAtD - M.intExt(Qd) - regMax - grille;
  const FRd = ASP * 100 / (crit.TEL + retTEL);
  const sr = staticRegainTrunk(st, r);
  p.innerHTML = `<h2>Duct sizing methods</h2><p class="lede">Three classic strategies, applied to the same sample system. These are instructional procedures — not a complete, compliant design.</p>
    <h3>1 · Velocity-based preliminary sizing</h3><p>Choose a velocity and divide: A = Q/V. Quick, intuitive, useful for a first pass and for space planning. It says nothing directly about pressure, so it must be checked.</p>
    <div class="ctl"><label>Trunk velocity<small>your choice, FPM</small></label><input type="range" min="300" max="2000" step="25" id="mvT" value="${m.vT}"><input type="number" id="mvTn" value="${m.vT}" min="300" max="2000"></div>
    <div class="ctl"><label>Branch velocity<small>your choice, FPM</small></label><input type="range" min="300" max="2000" step="25" id="mvB" value="${m.vB}"><input type="number" id="mvBn" value="${m.vB}" min="300" max="2000"></div>
    <h3>2 · Equal friction</h3><p>Size every section for the same friction rate (in. w.g. per 100 ft). The most common residential and light-commercial approach; ACCA Manual D derives its design friction rate from the available static pressure and the longest total effective length.</p>
    <div class="ctl"><label>Friction rate<small>in. w.g./100 ft</small></label><input type="range" min="0.02" max="0.3" step="0.005" id="mfr" value="${m.fr}"><input type="number" id="mfrn" value="${m.fr}" min="${LIMITS.frRate[0]}" max="${LIMITS.frRate[1]}" step="0.005"></div>
    <div class="ctl"><label>Trunk height<small>held, in</small></label><input type="range" min="4" max="20" step="1" id="mh" value="${m.h}"><input type="number" id="mhn" value="${m.h}" min="4" max="20"></div>
    <table class="kv"><tr><th>Section</th><th>Design CFM</th><th>Now</th><th>Velocity method</th><th>Equal friction</th></tr>
      ${rows.map(x => `<tr><td>${x.e}</td><td class="n">${f0(x.Q)}</td><td class="n">${x.cur}<br><span style="color:#a69f92">${f0(x.curV)} FPM</span></td><td class="n">Ø${f1(x.dV)} or ${f1(x.wV)}×${x.hh}</td><td class="n">Ø${f1(x.dEF)} or ${f1(x.wEF)}×${x.hh}<br><span style="color:#a69f92">${f0(x.Q / U.areaRound(x.dEF))} FPM</span></td></tr>`).join('')}</table>
    <div class="btnrow"><button class="tbtn" data-act="applyEF">Apply equal-friction sizes to the model</button></div>
    <h3>3 · Static regain</h3><p>Size the trunk so that, after each takeoff, the drop in velocity pressure regains just enough static pressure to overcome the friction to the next takeoff. Every takeoff then sees about the same static pressure, which eases balancing. It typically produces larger downstream trunks than equal friction, and suits long, high-velocity trunks better than small residential systems.</p>
    <table class="kv"><tr><th>Section</th><th>Flow</th><th>Now</th><th>Static-regain width</th></tr>${sr.map(x => `<tr><td>${x.id}</td><td class="n">${f0(x.Q)}</td><td class="n">${st.sec[x.id].w}×${x.h}</td><td class="n">${x.w ? f1(x.w) + '×' + x.h + ' (' + f0(x.Vdown) + ' FPM)' : 'no solution'}</td></tr>`).join('')}</table>
    <div class="btnrow"><button class="tbtn" data-act="applySR">Apply static-regain trunk widths</button></div>
    <h3>4 · Available static pressure, effective length, critical path</h3>
    <p><b>Available static pressure</b> (Manual D sense): the blower’s rated pressure at design airflow, minus the components that are not inside that rating (here filter and coil as modeled, the worst supply register, the return grille). What remains is for straight duct and fittings.</p>
    <p><b>Total effective length</b> (TEL) of a path = measured length + equivalent lengths of its fittings. The path with the longest TEL governs. <b>Design friction rate</b> = ASP × 100 / TEL<sub>max</sub> (supply + return).</p>
    <table class="kv"><tr><th>Path</th><th>Measured</th><th>Σ L<sub>eq</sub></th><th>TEL</th><th>Loss excl. damper</th></tr>${tel.map(x => `<tr${x.b === crit.b ? ' style="font-weight:600"' : ''}><td>${TOPO.room[x.b]}${x.b === r.critical ? ' ◆' : ''}</td><td class="n">${f0(x.Lm)} ft</td><td class="n">${f0(x.Le)} ft</td><td class="n">${f0(x.TEL)} ft</td><td class="n">${f3(x.loss)} in.</td></tr>`).join('')}<tr><td>Return</td><td class="n">${f0(st.ret.L)} ft</td><td class="n">${f0(retTEL - st.ret.L)} ft</td><td class="n">${f0(retTEL)} ft</td><td class="n">${f3(r.ret)} in.</td></tr></table>
    <div class="eqblock">Design airflow ${f0(Qd)} CFM → blower ${f3(fanAtD)} in. (${esc(fanDef(st).name.replace(/ \(illustrative\)/, ''))})<br>− filter/coil outside rating ${f3(M.intExt(Qd))} − worst register ${f3(regMax)} − return grille ${f3(grille)}<br>ASP = <b>${f3(ASP)} in.</b><br>FR = ASP × 100 / (TEL<sub>supply,max</sub> + TEL<sub>return</sub>) = ${f3(ASP)} × 100 / ${f0(crit.TEL + retTEL)} = <b>${f3(FRd)} in./100 ft</b></div>
    <div class="btnrow"><button class="tbtn" id="useFR">Use ${f3(Math.max(0.02, FRd))} as the equal-friction rate above</button></div>
    <p>◆ marks the path the solver finds critical (largest loss apart from its damper). Longest TEL and highest loss usually coincide — but not always: a short path with small ducts or high-loss fittings can be critical.</p>
    <p class="note">ACCA Manual D, the ASHRAE Handbook—Fundamentals (duct design chapter) and SMACNA’s duct design and construction standards describe complete procedures, tested fitting data and construction requirements. This tab reproduces none of their tables; values here come from this laboratory’s illustrative model. A compliant design also needs room loads (e.g. Manual J), equipment selection (Manual S) with real blower tables, leakage and insulation requirements, and applicable codes.</p>`;
  const bindPair = (a, b, key, lim) => { const f = v => { let x = parseFloat(v); if (!isFinite(x)) { toast('Not a number — kept ' + m[key]); x = m[key]; } if (x < lim[0] || x > lim[1]) { toast('Limited to ' + lim[0] + '–' + lim[1]); x = Math.min(lim[1], Math.max(lim[0], x)); } m[key] = x; renderMethods(true); }; $(a).onchange = e => f(e.target.value); $(b).onchange = e => f(e.target.value); $(a).oninput = e => { m[key] = +e.target.value; $(b).value = e.target.value; clearTimeout(App.mt); App.mt = setTimeout(() => renderMethods(true), 120); }; };
  bindPair('#mvT', '#mvTn', 'vT', [300, 2000]); bindPair('#mvB', '#mvBn', 'vB', [300, 2000]); bindPair('#mfr', '#mfrn', 'fr', LIMITS.frRate); bindPair('#mh', '#mhn', 'h', [4, 20]);
  $('#useFR').onclick = () => { m.fr = Math.round(Math.max(0.02, Math.min(0.6, FRd)) * 1000) / 1000; renderMethods(true); };
}

/* ---------- Design & Construction ---------- */
App.dc = { cavity: 12, allow: 2 };
function renderDesign(force) {
  const p = $('#p-design'), r = App.res, st = App.st; if (!r) return;
  const id = TOPO.edges.includes(secOf(App.sel)) ? secOf(App.sel) : 'T1';
  const E = r.edges[id], A = E.A, Q = E.Q;
  const shapes = [['Round', { shape: 'round', d: U.roundForArea(A) }]].concat([1, 2, 4, 8].map(k => { const h = Math.sqrt(A * 144 / k); return [k + ' : 1', { shape: 'rect', w: k * h, h }]; }));
  const data = shapes.map(([n, s]) => { const g = ductGeom(s); const fr = ductFriction(Q, g, 100, ROUGHNESS.galv, 1, st.friction).fr; return { n, s, g, fr }; });
  const per0 = data[0].g.per;
  const totW = data.reduce((a, d) => a + (d.s.shape === 'round' ? d.s.d : d.s.w), 0);
  const sc = Math.min(6, (330 - 12 * data.length) / totW, 90 / Math.max(...data.map(d => d.s.shape === 'round' ? d.s.d : d.s.h)));
  let x = 8, svg = '';
  data.forEach(d => { const w = (d.s.shape === 'round' ? d.s.d : d.s.w) * sc, h = (d.s.shape === 'round' ? d.s.d : d.s.h) * sc; svg += d.s.shape === 'round' ? `<circle cx="${x + w / 2}" cy="${70}" r="${w / 2}" fill="#e4ebf1" stroke="#1f1d1a"/>` : `<rect x="${x}" y="${70 - h / 2}" width="${w}" height="${h}" fill="#e4ebf1" stroke="#1f1d1a"/>`; svg += `<text x="${x + w / 2}" y="${128}" text-anchor="middle" font-size="9" fill="#47433c">${d.n}</text>`; x += w + 12; });
  const vb = Math.max(340, x);
  // cavity fit
  const cav = App.dc.cavity, al = App.dc.allow;
  const frT = E.fr100, dRound = sizeRoundForFriction(Q, frT, st.friction);
  const fitRound = dRound + 2 * al <= cav;
  const hMax = cav - 2 * al;
  const wNeed = hMax >= 4 ? sizeRectForFriction(Q, frT, hMax, st.friction) : NaN;
  p.innerHTML = `<h2>Design and construction</h2><p class="lede">The numbers have to fit into a building. Here are the practical trade-offs an architect controls.</p>
    <h3>Aspect ratio — same area, different shapes</h3><p>All shapes below have the area of <b>${id}</b> (${f3(A)} ft²) and carry its current ${f0(Q)} CFM at ${f0(E.V)} FPM.</p>
    <div class="inset"><svg viewBox="0 0 ${vb} 136">${svg}</svg></div>
    <table class="kv"><tr><th>Shape</th><th>Size, in</th><th>Perimeter</th><th>Dh</th><th>in./100 ft</th></tr>${data.map(d => `<tr><td>${d.n}</td><td class="n">${d.s.shape === 'round' ? 'Ø' + f1(d.s.d) : f1(d.s.w) + '×' + f1(d.s.h)}</td><td class="n">${f0(d.g.per)} in (${f2(d.g.per / per0)}×)</td><td class="n">${f1(d.g.Dh)}</td><td class="n">${f3(d.fr)}</td></tr>`).join('')}</table>
    <p>Flattening a duct at constant area adds perimeter — more sheet metal per foot, more surface for heat transfer and leakage, and a smaller hydraulic diameter, so more friction. Round duct is the most efficient shape; very flat rectangular duct (beyond roughly 4 : 1) pays a growing penalty. Perimeter is shown as a proxy for material, not a cost.</p>
    <h3>Fitting into a ceiling cavity</h3>
    <div class="ctl"><label>Clear cavity depth<small>in</small></label><input type="range" min="6" max="30" step="1" id="dcCav" value="${cav}"><input type="number" id="dcCavN" value="${cav}" min="6" max="30"></div>
    <div class="ctl"><label>Allowance each side<small>insulation, hangers, in</small></label><input type="range" min="0" max="4" step="0.5" id="dcAl" value="${al}"><input type="number" id="dcAlN" value="${al}" min="0" max="4" step="0.5"></div>
    <div class="eqblock">${id} at ${f0(Q)} CFM, matching its current ${f3(frT)} in./100 ft:<br>round Ø${f1(dRound)}″ needs ${f1(dRound + 2 * al)}″ → <b>${fitRound ? 'fits' : 'does not fit'}</b> a ${cav}″ cavity<br>${hMax >= 4 ? `rectangular at ${f1(hMax)}″ high needs ${f1(wNeed)}″ wide (${f1(wNeed / hMax)} : 1) → <b>fits</b> in depth` : 'no rectangular duct fits with this allowance'}</div>
    <p>This is why rectangular duct earns its place in shallow ceilings and soffits even though round is more efficient: the extra width costs friction and metal, but the depth is often the binding constraint.</p>
    <h3>Round or rectangular?</h3><ul><li>Round: least perimeter per area, lower friction, often less leakage per foot, quick to assemble from standard fittings.</li><li>Rectangular: adapts to depth limits and to large trunks; fabricated to size; more fittings are custom.</li><li>Many systems combine both: a rectangular trunk with round branches, as in this plate.</li></ul>
    <h3>Fittings and transitions</h3><p>Each transition, offset and elbow adds pressure loss and fabrication effort. A layout that avoids unnecessary jogs is quieter, cheaper to build and needs less fan pressure. Coordinate early: a duct that has to dodge a beam twice may need several added fittings (see Lesson 7 for their equivalent lengths).</p>
    <h3>Flex duct</h3><p>Flexible duct is convenient for final connections, but it is rougher inside than metal, and sag, compression and tight bends raise its resistance substantially. Keep runs short, fully extended, well supported and with gentle bends. This laboratory’s flex multipliers are illustrative; installation guidance comes from the flex duct manufacturer and industry standards.</p>
    <h3>Length and routing</h3><p>Pressure loss grows with length and with every fitting. Central equipment location shortens the critical path and makes branches more alike — which makes balancing easier.</p>
    <h3>Velocity and noise</h3><p>Higher velocity means more regenerated noise at fittings, dampers and registers, and more friction. Lower velocity needs more space. There is no single right velocity; acoustic targets for a space, product sound data and the designer’s judgment decide it. The thresholds in this tool are adjustable teaching aids.</p>
    <h3>Terminal equipment</h3><p>Register and grille selection — throw, spread, pressure drop and sound — must come from actual manufacturer performance data for the selected product and airflow.</p>
    <p class="note">No costs are shown: the tool has no cost database.</p>`;
  const bind = (a, b, key, lim) => { const f = v => { let xx = parseFloat(v); if (!isFinite(xx)) { toast('Not a number — kept ' + App.dc[key]); xx = App.dc[key]; } if (xx < lim[0] || xx > lim[1]) { toast('Limited to ' + lim[0] + '–' + lim[1]); xx = Math.min(lim[1], Math.max(lim[0], xx)); } App.dc[key] = xx; renderDesign(true); }; $(a).onchange = e => f(e.target.value); $(b).onchange = e => f(e.target.value); };
  bind('#dcCav', '#dcCavN', 'cavity', [6, 30]); bind('#dcAl', '#dcAlN', 'allow', [0, 4]);
}

/* ---------- Assumptions & limitations ---------- */
function renderAssumptions(force) {
  const p = $('#p-assume');
  if (!force && p.dataset.built) return; p.dataset.built = '1';
  p.innerHTML = `<h2>Assumptions and limitations</h2><p class="lede">An educational model: physically consistent, transparent and simplified. Not a design tool.</p>
    <h3>Air and units</h3><ul><li>Standard air, fixed: ρ = 0.075 lb/ft³, ν = 1.64 × 10⁻⁴ ft²/s (≈70 °F, sea level). No temperature, altitude or humidity correction.</li><li>Velocity pressure Pv = ρV²/2, written for standard air as Pv = (V/4005)² in. w.g. with V in FPM.</li><li>Pressures in inches of water gauge. Reference: room air = 0 in. w.g. (gauge). Supply side positive, return side negative.</li><li>Areas are internal; duct wall and insulation thickness are ignored.</li></ul>
    <h3>Straight duct</h3><ul><li>Darcy–Weisbach: ΔP = f·(L/D)·Pv.</li><li>Friction factor: Swamee–Jain explicit approximation of Colebrook (turbulent), 64/Re laminar, linear bridge from Re 2,300 to 4,000. Roughness ε = 0.0003 ft (galvanized), 0.003 ft (flex, fully extended).</li><li>Rectangular duct uses the hydraulic diameter Dh = 4A/P with the actual mean velocity. This is standard for Darcy–Weisbach, but secondary flows in corners make it approximate, increasingly so above about 4 : 1 aspect ratio. Established friction charts for rectangular duct use the Huebscher equal-friction diameter (shown for reference). Results are close to, but not identical with, ASHRAE/ACCA friction charts.</li><li>Flex installation multipliers (×1.0 / ×1.6 / ×3.0) are illustrative.</li></ul>
    <div class="ctl wide"><label>Friction factor model</label><select data-path="friction.model" data-kind="str"><option value="colebrook">Swamee–Jain (Colebrook) with roughness</option><option value="fixed">Fixed f (simplest teaching model)</option></select></div>
    ${ctlRange('Fixed f value', 'friction.fixedF', LIMITS.fixedF, 0.001, 'used only in fixed-f mode')}
    <h3>Fittings, dampers, components</h3><ul><li>Local losses ΔP = K·Pv with one constant K per fitting, referenced to a stated velocity. Real coefficients vary with geometry, flow split and Reynolds number; branch and straight-through junction losses in particular depend on the flow ratio. All K values here are illustrative and editable; none are ASHRAE, SMACNA or manufacturer values.</li><li>Damper K(θ) is an illustrative log-interpolated table; a closed damper is a very large K (leakage only).</li><li>Filter and coil: ΔP = ΔP₁₀₀₀ (Q/1000)ⁿ, n = 1.5 and 1.8 (illustrative). Cabinet and blower internal losses are inside the fan curve.</li><li>The register loss includes the exit loss (K applied to free-area velocity).</li><li>Return: one lumped grille, duct and elbows; transfer paths and door undercuts are not modeled.</li><li>Duct leakage, heat gain/loss, system effect at the fan inlet/outlet, and stack effects are not modeled.</li></ul>
    <h3>Fan</h3><ul><li>The fan curves are <b>hypothetical</b>. Curve A is a blower-assembly curve that excludes filter and coil; curve B is an ESP-table style curve that includes a wet coil and clean filter (only excess resistance above those rated values is added — nothing is counted twice).</li><li>Speed changes use the fan laws: P(Q, n) = n²·P₀(Q/n). The curve is treated as the pressure rise available to the system (total-pressure basis); outlet velocity pressure is not separated.</li><li>The constant-airflow (ECM-style) mode holds its target until a modeled speed limit (115 %), then follows that maximum curve. Real ECM controls, torque limits and tables vary by product.</li><li>Manufacturer data can be imported (Air handler inspector) and must state what it includes.</li></ul>
    <h3>Network solution</h3><ul><li>Tree network, four rooms all discharging to room pressure. Unknowns: four room flows and the plenum pressure. Trunk flows are sums of downstream room flows, so continuity holds exactly at every junction.</li><li>Equations: each room path’s losses equal the plenum pressure; closure by the fan curve (Mode B) or the imposed total (Mode A). Damped Newton–Raphson, finite-difference Jacobian, convergence to 10⁻⁶ in. w.g.</li><li>If the solver fails, the last valid state stays on screen with an error — no values are fabricated. Negative (reverse) flows are rejected.</li><li>Mode A “held at room targets” computes the pressure each path needs at exactly its target; the critical path sets the required plenum pressure, and the others show the surplus a damper would have to absorb.</li></ul>
    <h3>Visualization</h3><ul><li>Particle speed on screen = 115 px/s × (V/1000 FPM)^0.75 — compressed so fast sections stay legible. Particle routing at each takeoff follows the solved flow split; particle density per unit length follows flow. The drawing is a schematic, not to scale; branch lengths are given by dimension strings.</li><li>Caution thresholds (velocity, free-area velocity) are user-adjustable teaching aids, not codes, standards or manufacturer limits.</li></ul>
    ${ctlRange('Branch velocity threshold', 'thresholds.duct', LIMITS.threshold, 25, 'FPM (trunks use 1.25×)')}
    <h3>What a real design needs</h3><p>Room-by-room load calculations; equipment selection with the manufacturer’s blower tables (and what they include); tested fitting data; duct construction, sealing and insulation requirements; acoustic criteria; register selection from product data; field verification, testing, adjusting and balancing; and compliance with applicable codes and standards (e.g. ACCA Manuals J, S, D; ASHRAE; SMACNA; the governing mechanical and energy codes). Final ductwork design and commissioning remain the responsibility of qualified professionals.</p>`;
  syncControls(p);
}
/* =====================================================================
   SECTION 10 — ENGINEERING VALIDATION TESTS
   Run automatically at start-up (results in the Tests tab and console).
   ===================================================================== */
const TEST_RESULTS = { list: [], ran: false };

function engineTests() {
  const T = [];
  const add = (name, pass, detail) => T.push({ name, pass: !!pass, detail });
  const near = (a, b, tol) => Math.abs(a - b) <= tol;
  const V = (g, Q) => Q / ductGeom(g).A;

  // 1–3 velocity checks
  const v1 = V({ shape: 'rect', w: 16, h: 8 }, 1000);
  add('1 · 16 × 8 in rectangular duct at 1,000 CFM → 1,125 FPM', near(v1, 1125, 0.5), `A = 0.8889 ft², V = ${v1.toFixed(2)} FPM`);
  const v2 = V({ shape: 'rect', w: 20, h: 10 }, 1000);
  add('2 · 20 × 10 in rectangular duct at 1,000 CFM → 720 FPM', near(v2, 720, 0.5), `A = 1.3889 ft², V = ${v2.toFixed(2)} FPM`);
  const v3 = V({ shape: 'round', d: 10 }, 1000), v3b = V({ shape: 'round', d: 10 }, 800);
  add('3 · 10 in round duct: area and velocity', near(v3, 1833.5, 1) && near(v3b, 1466.8, 1),
    `A = π(10/12)²/4 = 0.5454 ft². At 1,000 CFM V = ${v3.toFixed(1)} FPM. The brief’s figure of ≈1,467 FPM is what 800 CFM gives (${v3b.toFixed(1)} FPM) — at 1,000 CFM a 10″ round runs ≈1,833 FPM.`);

  // 4 area ↑ → V ↓
  let mono = true, prev = Infinity; const vs = [];
  for (let w = 8; w <= 30; w += 2) { const v = V({ shape: 'rect', w, h: 8 }, 1000); vs.push(v); if (!(v < prev)) mono = false; prev = v; }
  add('4 · Larger area at constant CFM → lower velocity', mono, `widths 8…30 in at 8 in high: ${vs[0].toFixed(0)} → ${vs[vs.length - 1].toFixed(0)} FPM, strictly decreasing`);

  // 5 length ↑ → friction ↑
  const g = ductGeom({ shape: 'round', d: 8 });
  const d10 = ductFriction(250, g, 10, ROUGHNESS.galv, 1, { model: 'colebrook' }).dp, d20 = ductFriction(250, g, 20, ROUGHNESS.galv, 1, { model: 'colebrook' }).dp;
  const st5 = presetA(); const r5a = solveSystem(Object.assign(clone(st5), { mode: 'fixed' })); const st5b = clone(st5); st5b.mode = 'fixed'; st5b.sec.B3.L += 15; const r5b = solveSystem(st5b);
  add('5 · Longer section → more straight-duct pressure loss', d20 > d10 && near(d20 / d10, 2, 1e-9) && r5b.edges.B3.friction > r5a.edges.B3.friction,
    `8″ round, 250 CFM: 10 ft → ${d10.toFixed(4)} in., 20 ft → ${d20.toFixed(4)} in. (×2.000). In the network, B3 +15 ft: ${r5a.edges.B3.friction.toFixed(4)} → ${r5b.edges.B3.friction.toFixed(4)} in.`);

  // 6 continuity at every junction, several states
  const states = [['Preset A, Mode B', presetA()], ['Preset E, Mode B', PRESETS.find(p => p.id === 'E').make()], ['Preset L8, Mode B', PRESETS.find(p => p.id === 'L8').make()],
    ['Mode A network split', (() => { const s = presetA(); s.mode = 'fixed'; s.fixed.split = 'network'; s.fixed.total = 1100; return s; })()],
    ['ECM at limit', (() => { const s = presetA(); s.fan.type = 'ecm'; s.fan.ecmTarget = 1500; return s; })()],
    ['Damper fully closed', (() => { const s = presetA(); s.sec.B2.damper = 90; return s; })()]];
  let worst = 0, worstPath = 0, okAll = true; const notes = [];
  states.forEach(([n, s]) => { const r = solveSystem(s); if (!r.ok) { okAll = false; notes.push(n + ': no solution'); return; } worst = Math.max(worst, r.continuityErr); worstPath = Math.max(worstPath, r.pathMismatch); const sumB = TOPO.leaves.reduce((a, b) => a + r.rooms[b].Q, 0); if (Math.abs(sumB - r.total) > 1e-6) okAll = false; notes.push(`${n}: ${r.total.toFixed(1)} CFM = ${TOPO.leaves.map(b => r.rooms[b].Q.toFixed(1)).join(' + ')}`); });
  add('6 · Flow in = Σ flow out at every junction', okAll && worst < 1e-6 && worstPath < 1e-5, `max junction imbalance ${worst.toExponential(1)} CFM; max path-pressure mismatch ${worstPath.toExponential(1)} in.<br>${notes.join('<br>')}`);

  // 7 damper closes → resistance up, network recalculates
  const s7 = presetA(); s7.sec.B1.damper = 0; const r7a = solveSystem(s7); const s7b = clone(s7); s7b.sec.B1.damper = 60; const r7b = solveSystem(s7b);
  add('7 · Closing a damper raises its resistance and the network re-solves', r7b.ok && damperK(60) > damperK(0) && r7b.rooms.B1.Q < r7a.rooms.B1.Q && ['B2', 'B3', 'B4'].every(b => r7b.rooms[b].Q > r7a.rooms[b].Q) && r7b.total < r7a.total,
    `K: ${damperK(0).toFixed(2)} → ${damperK(60).toFixed(0)}. Room 1: ${r7a.rooms.B1.Q.toFixed(0)} → ${r7b.rooms.B1.Q.toFixed(0)} CFM; others rise (${['B2', 'B3', 'B4'].map(b => r7a.rooms[b].Q.toFixed(0) + '→' + r7b.rooms[b].Q.toFixed(0)).join(', ')}); total ${r7a.total.toFixed(0)} → ${r7b.total.toFixed(0)}`);

  // 8 more resistance in fan mode → new intersection, less flow
  const s8 = presetA(); const r8a = solveSystem(s8); const s8b = clone(s8); s8b.ahu.filterDP = 0.55; const r8b = solveSystem(s8b);
  const M8 = compileModel(s8b);
  const onCurve = Math.abs(M8.fanP(r8b.total, 1) - r8b.Preq) < 1e-6;
  add('8 · More system resistance (fixed-speed fan) → operating point moves, total flow falls', r8b.ok && r8b.total < r8a.total && r8b.Pfan > r8a.Pfan && onCurve,
    `filter 0.15 → 0.55 in.: ${r8a.total.toFixed(0)} CFM @ ${r8a.Pfan.toFixed(3)} → ${r8b.total.toFixed(0)} CFM @ ${r8b.Pfan.toFixed(3)} in.; new point lies on the fan curve (|P_fan − P_required| = ${Math.abs(M8.fanP(r8b.total, 1) - r8b.Preq).toExponential(1)})`);

  // extra engineering checks
  add('E1 · Velocity pressure: 4,005 FPM ↔ 1.000 in. w.g.', near(U.vp(4005), 1, 1e-12) && near(U.vp(1000), 0.06235, 1e-4), `Pv(1000 FPM) = ${U.vp(1000).toFixed(5)} in.`);
  const s9 = presetA(); const r9 = solveSystem(s9); const s9b = clone(s9); s9b.fan.speed = 80; const r9b = solveSystem(s9b);
  add('E2 · Fan laws: 80 % speed → ≈80 % airflow in a quadratic-ish system', near(r9b.total / r9.total, 0.8, 0.04), `${r9.total.toFixed(0)} → ${r9b.total.toFixed(0)} CFM (ratio ${(r9b.total / r9.total).toFixed(3)}; not exactly 0.8 because f varies with Re and the filter/coil exponents are not 2)`);
  const s10 = presetA(); s10.fan.type = 'ecm'; s10.fan.ecmTarget = 1000; const r10 = solveSystem(s10); s10.fan.ecmTarget = 1500; const r10b = solveSystem(s10);
  add('E3 · Constant-airflow blower holds its target until its modeled limit', near(r10.total, 1000, 0.01) && !r10.ecm.limited && r10b.ecm.limited && r10b.total < 1500, `target 1,000 → ${r10.total.toFixed(1)} CFM at ${r10.speed.toFixed(1)} % speed; target 1,500 → limited to ${r10b.total.toFixed(0)} CFM`);
  const s11 = presetA(); s11.mode = 'fixed'; s11.fixed.split = 'targets'; const r11 = solveSystem(s11);
  add('E4 · Mode A at targets: required plenum pressure = critical path', near(r11.pP, Math.max(...TOPO.leaves.map(b => r11.rooms[b].pathLoss)), 1e-12), `p_plenum = ${r11.pP.toFixed(4)} in. (critical: ${TOPO.room[r11.critical]})`);
  const s12 = presetA(); s12.sec.T2.w = 20; s12.sec.T3.w = 20; const r12 = solveSystem(s12);
  add('E5 · Static regain exists while total pressure falls', r12.edges.T2.sUp > r12.edges.T1.sDown && r12.edges.T2.pUp <= r12.edges.T1.pUp, `full-size trunk: static leaving T1 ${r12.edges.T1.sDown.toFixed(4)} → entering T2 ${r12.edges.T2.sUp.toFixed(4)} in.; total ${r12.edges.T1.pUp.toFixed(4)} → ${r12.edges.T2.pUp.toFixed(4)} (never rises)`);
  const s13 = presetA(); s13.sec.T1.w = NaN; const r13 = solveSystem(s13);
  add('E6 · A broken input yields an explicit solver failure, not fabricated numbers', r13.ok === false, `solveSystem → ok:false (“${esc(r13.msg || '')}”)`);
  const junk = sanitizeState({ sec: { T1: { w: 'abc', h: -3, L: 1e9 } }, fan: { speed: Infinity } });
  const rj = solveSystem(junk.st);
  add('E7 · Imported junk is sanitized before it reaches the solver', rj.ok && isFinite(rj.total) && junk.msgs.length >= 3, junk.msgs.slice(0, 4).join(' · '));
  return T;
}

function domTests() {
  const T = [];
  const add = (name, pass, detail) => T.push({ name, pass: !!pass, detail });
  const res = App.res;
  // 9 — every display reads the same result
  const num = s => parseFloat(String(s || '').replace(/[^0-9.\-]/g, ''));
  const tagV = $('#lyrLabels [data-k="T1.V"]');
  const tagVal = tagV ? num(tagV.textContent.split('·')[1]) : NaN;
  const sec = secOf(App.sel);
  const gaugeV = parseFloat($('#svgGauge').dataset.v);
  const eqQ = num($('[data-k="eq.Q"]').textContent), eqV = num($('[data-k="eq.V"]').textContent);
  const fanQ = parseFloat($('#svgFan').dataset.q);
  const roomTxt = $('[data-k="room.B2"]') ? $('[data-k="room.B2"]').textContent : '';
  const clTot = num($('[data-k="cl.total"]').textContent);
  const ok9 = (!tagV || Math.round(res.edges.T1.V) === tagVal) && Math.abs(gaugeV - res.edges[sec].V) < 1e-9 && Math.round(res.edges[sec].Q) === eqQ && Math.round(res.edges[sec].V) === eqV
    && Math.abs(fanQ - res.total) < 1e-9 && roomTxt.includes(f0(res.rooms.B2.Q)) && Math.round(res.total) === clTot;
  add('9 · Labels, gauges and charts all derive from the one solved state', ok9, `solver: T1 ${f0(res.edges.T1.V)} FPM · tag ${tagV ? tagVal : '(tags hidden)'}; ${sec} gauge ${f0(gaugeV)} = ${f0(res.edges[sec].V)}; Q=A×V band ${eqQ} CFM/${eqV} FPM; fan chart ${f0(fanQ)} = cluster ${clTot} = ${f0(res.total)} CFM; Room 2 label “${esc(roomTxt.trim())}”`);
  // 10 — invalid inputs cannot break the display
  const snap = { st: clone(App.st), undo: App.undo.slice(), redo: App.redo.slice(), res: App.res };
  App.silent = true;
  const bad = [['sec.T1.w', 'abc', LIMITS.w], ['sec.T1.w', '', LIMITS.w], ['sec.B2.d', -5, LIMITS.d], ['sec.B3.L', 1e9, LIMITS.L], ['fan.speed', 'NaN', LIMITS.speed], ['sec.B1.damper', 'Infinity', LIMITS.damper], ['ahu.filterDP', -1, LIMITS.filterDP]];
  const seen = [];
  bad.forEach(([p, v, lim]) => { applyNumber(p, v, lim, p); App.dragging = false; seen.push(p + '=' + JSON.stringify(v) + '→' + getPath(App.st, p)); });
  const allFinite = bad.every(([p]) => isFinite(getPath(App.st, p)));
  const resFinite = App.res && finiteResult(App.res);
  // scan everything the user sees except this test report itself
  const text = ['.masthead', '.stage', '.instr-wrap', '#p-inspect'].concat(App.tab !== 'tests' ? ['#p-' + App.tab] : []).map(q => { const el = $(q); return el ? el.innerText : ''; }).join('\n');
  const clean = !/\bNaN\b|Infinity|undefined/.test(text);
  App.st = snap.st; App.undo = snap.undo; App.redo = snap.redo; App.silent = false; recompute();
  add('10 · Invalid inputs cannot produce NaN, Infinity or a broken display', allFinite && resFinite && clean, seen.join(' · ') + (clean ? ' — no “NaN”/“Infinity” in the rendered page' : ' — found NaN/Infinity text'));
  return T;
}

function runAllTests(silent) {
  let list = [];
  try { list = engineTests(); } catch (e) { list.push({ name: 'Engine tests crashed', pass: false, detail: esc(e.message) }); }
  try { list = list.concat(domTests()); } catch (e) { list.push({ name: 'Display tests crashed', pass: false, detail: esc(e.message) }); }
  list.sort((a, b) => { const k = s => /^\d+/.test(s.name) ? parseInt(s.name) : 100 + parseInt(s.name.slice(1)); return k(a) - k(b); });
  TEST_RESULTS.list = list; TEST_RESULTS.ran = true;
  const nPass = list.filter(t => t.pass).length;
  console.info(`[duct-lab] validation: ${nPass}/${list.length} passed`);
  list.forEach(t => console[t.pass ? 'info' : 'error'](`  ${t.pass ? 'PASS' : 'FAIL'}  ${t.name}`));
  if (!silent || nPass < list.length) toast(`Validation: ${nPass}/${list.length} engineering checks passed` + (nPass < list.length ? ' — see Tests tab' : ''));
  window.__ductLabTests = { passed: nPass, total: list.length, list };
  if (App.tab === 'tests') renderTests(true);
  return list;
}
function renderTests(force) {
  const p = $('#p-tests');
  const L = TEST_RESULTS.list, n = L.filter(t => t.pass).length;
  p.innerHTML = `<h2>Validation</h2><p class="lede">The required engineering checks, run against the live engine and the live display.</p>
    <div class="btnrow"><button class="tbtn" id="runTests">Run all checks again</button><span class="pill ${n === L.length ? 'ok' : 'bad'}" style="align-self:center">${n} / ${L.length} passed</span></div>
    ${L.map(t => `<div class="test ${t.pass ? 'pass' : 'fail'}"><span class="st">${t.pass ? 'PASS' : 'FAIL'}</span><div>${t.name}<small>${t.detail}</small></div></div>`).join('')}
    <p class="note">Solver diagnostics for the current state: ${App.res ? `${App.res.iters} Newton iterations, residual ${App.res.residual.toExponential(1)}, junction imbalance ${App.res.continuityErr.toExponential(1)} CFM, last solve ${App.lastSolveMs.toFixed(1)} ms.` : 'no valid solution.'}</p>`;
  $('#runTests').onclick = () => { runAllTests(false); renderTests(true); };
}
document.addEventListener('DOMContentLoaded', init);
</script>
</body>
</html>
